<?xml version="1.0" encoding="utf-8"?>
<!-- un-comment this line to enable validation
-->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/CIM100#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!--
-->
<cim:IEC61970CIMVersion rdf:ID="_4559F4B3-9E0A-4B86-A117-0FD6E10F1F68">
  <cim:IEC61970CIMVersion.version>IEC61970CIM100</cim:IEC61970CIMVersion.version>
  <cim:IEC61970CIMVersion.date>2019-04-01</cim:IEC61970CIMVersion.date>
</cim:IEC61970CIMVersion>
<cim:CoordinateSystem rdf:ID="_698897BB-B278-486E-8CD3-F40EF6EC948F">
  <cim:IdentifiedObject.mRID>_698897BB-B278-486E-8CD3-F40EF6EC948F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123pv_CrsUrn</cim:IdentifiedObject.name>
  <cim:CoordinateSystem.crsUrn>OpenDSSLocalBusCoordinates</cim:CoordinateSystem.crsUrn>
</cim:CoordinateSystem>
<cim:GeographicalRegion rdf:ID="_15CADFEF-135B-4999-82FD-2BE805B92E25">
  <cim:IdentifiedObject.mRID>_15CADFEF-135B-4999-82FD-2BE805B92E25</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>geo1</cim:IdentifiedObject.name>
</cim:GeographicalRegion>
<cim:SubGeographicalRegion rdf:ID="_7DB7A04E-D1B8-4BE3-B929-9F2997AA8C0C">
  <cim:IdentifiedObject.mRID>_7DB7A04E-D1B8-4BE3-B929-9F2997AA8C0C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>subgeo1</cim:IdentifiedObject.name>
  <cim:SubGeographicalRegion.Region rdf:resource="#_15CADFEF-135B-4999-82FD-2BE805B92E25"/>
</cim:SubGeographicalRegion>
<cim:Substation rdf:ID="_46AF3DD5-0E51-446B-A223-8206516B065D">
  <cim:IdentifiedObject.mRID>_46AF3DD5-0E51-446B-A223-8206516B065D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>sub1</cim:IdentifiedObject.name>
  <cim:Substation.Region rdf:resource="#_7DB7A04E-D1B8-4BE3-B929-9F2997AA8C0C"/>
</cim:Substation>
<cim:Location rdf:ID="_71FDF023-C37E-485E-BB46-CF39F5A3CB92">
  <cim:IdentifiedObject.mRID>_71FDF023-C37E-485E-BB46-CF39F5A3CB92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123pv_Location</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:Feeder rdf:ID="_4C4E3E2C-6332-4DCB-8425-26B628178374">
  <cim:IdentifiedObject.mRID>_4C4E3E2C-6332-4DCB-8425-26B628178374</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123pv</cim:IdentifiedObject.name>
  <cim:Feeder.NormalEnergizingSubstation rdf:resource="#_46AF3DD5-0E51-446B-A223-8206516B065D"/>
  <cim:PowerSystemResource.Location rdf:resource="#_71FDF023-C37E-485E-BB46-CF39F5A3CB92"/>
</cim:Feeder>
<cim:OperationalLimitType rdf:ID="_C41987DE-65B1-4EC8-B5DC-90280100996F">
  <cim:IdentifiedObject.mRID>_C41987DE-65B1-4EC8-B5DC-90280100996F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123pv_NormAmpsType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E9</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_D177BF6F-46B1-499C-A430-6BF765CBD5CB">
  <cim:IdentifiedObject.mRID>_D177BF6F-46B1-499C-A430-6BF765CBD5CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123pv_EmergencyAmpsType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>7200</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.absoluteValue"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_137276C6-1184-4637-815E-F8AB17A0B293">
  <cim:IdentifiedObject.mRID>_137276C6-1184-4637-815E-F8AB17A0B293</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123pv_RangeAHiType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E9</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_11411768-37C4-4D69-A9B7-7110FF9A734E">
  <cim:IdentifiedObject.mRID>_11411768-37C4-4D69-A9B7-7110FF9A734E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123pv_RangeALoType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>5E9</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_8B1BE3D7-CE97-4A9C-B95C-3445F5C88066">
  <cim:IdentifiedObject.mRID>_8B1BE3D7-CE97-4A9C-B95C-3445F5C88066</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123pv_RangeBHiType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>86400</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.high"/>
</cim:OperationalLimitType>
<cim:OperationalLimitType rdf:ID="_2EB23A76-70F6-475B-9717-DB1B41D0CBB6">
  <cim:IdentifiedObject.mRID>_2EB23A76-70F6-475B-9717-DB1B41D0CBB6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123pv_RangeBLoType</cim:IdentifiedObject.name>
  <cim:OperationalLimitType.acceptableDuration>86400</cim:OperationalLimitType.acceptableDuration>
  <cim:OperationalLimitType.direction rdf:resource="http://iec.ch/TC57/CIM100#OperationalLimitDirectionKind.low"/>
</cim:OperationalLimitType>
<cim:BaseVoltage rdf:ID="_458D787A-FF31-408F-92A5-A27CFCED91D1">
  <cim:IdentifiedObject.mRID>_458D787A-FF31-408F-92A5-A27CFCED91D1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_4.1600</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>4160</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:ID="_33F346BC-1037-4757-901B-EFED77D1FBBA">
  <cim:IdentifiedObject.mRID>_33F346BC-1037-4757-901B-EFED77D1FBBA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:ID="_F9633B4F-5052-4FBF-96CD-5463B6DBE489">
  <cim:IdentifiedObject.mRID>_F9633B4F-5052-4FBF-96CD-5463B6DBE489</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_137276C6-1184-4637-815E-F8AB17A0B293"/>
  <cim:VoltageLimit.value>4368</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_84942F73-4739-47F5-8EDB-B4E3F77AC5E3">
  <cim:IdentifiedObject.mRID>_84942F73-4739-47F5-8EDB-B4E3F77AC5E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_11411768-37C4-4D69-A9B7-7110FF9A734E"/>
  <cim:VoltageLimit.value>3952</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_1B28071E-9867-43D3-8643-CA62076A4AD5">
  <cim:IdentifiedObject.mRID>_1B28071E-9867-43D3-8643-CA62076A4AD5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8B1BE3D7-CE97-4A9C-B95C-3445F5C88066"/>
  <cim:VoltageLimit.value>4402.6665</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_F77D2174-D92D-4C6F-84F9-A409163F6872">
  <cim:IdentifiedObject.mRID>_F77D2174-D92D-4C6F-84F9-A409163F6872</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_4.1600_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2EB23A76-70F6-475B-9717-DB1B41D0CBB6"/>
  <cim:VoltageLimit.value>3813.3335</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:BaseVoltage rdf:ID="_E1BFB12A-F13B-4620-9CDC-405C7909A84A">
  <cim:IdentifiedObject.mRID>_E1BFB12A-F13B-4620-9CDC-405C7909A84A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.4800</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>480</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:ID="_9376E01B-EEE1-481A-AE18-2AC232F4F019">
  <cim:IdentifiedObject.mRID>_9376E01B-EEE1-481A-AE18-2AC232F4F019</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:ID="_02F067E6-5A49-446F-A276-3C4B7A536224">
  <cim:IdentifiedObject.mRID>_02F067E6-5A49-446F-A276-3C4B7A536224</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9376E01B-EEE1-481A-AE18-2AC232F4F019"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_137276C6-1184-4637-815E-F8AB17A0B293"/>
  <cim:VoltageLimit.value>504</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_9F138F96-A753-4B56-9134-E6B8D43943B1">
  <cim:IdentifiedObject.mRID>_9F138F96-A753-4B56-9134-E6B8D43943B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9376E01B-EEE1-481A-AE18-2AC232F4F019"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_11411768-37C4-4D69-A9B7-7110FF9A734E"/>
  <cim:VoltageLimit.value>456</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_D5FA092B-C25B-4EA9-961D-CDA35C5BBE9C">
  <cim:IdentifiedObject.mRID>_D5FA092B-C25B-4EA9-961D-CDA35C5BBE9C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9376E01B-EEE1-481A-AE18-2AC232F4F019"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8B1BE3D7-CE97-4A9C-B95C-3445F5C88066"/>
  <cim:VoltageLimit.value>507.99998</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_B79B45AD-6029-43E7-B573-248C95ADA9C4">
  <cim:IdentifiedObject.mRID>_B79B45AD-6029-43E7-B573-248C95ADA9C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.4800_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9376E01B-EEE1-481A-AE18-2AC232F4F019"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2EB23A76-70F6-475B-9717-DB1B41D0CBB6"/>
  <cim:VoltageLimit.value>440.00002</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:BaseVoltage rdf:ID="_311DE1CD-A94D-4BDE-B04C-6C40A4B18EEA">
  <cim:IdentifiedObject.mRID>_311DE1CD-A94D-4BDE-B04C-6C40A4B18EEA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>BaseV_0.2080</cim:IdentifiedObject.name>
  <cim:BaseVoltage.nominalVoltage>208</cim:BaseVoltage.nominalVoltage>
</cim:BaseVoltage>
<cim:OperationalLimitSet rdf:ID="_F3936E46-22B1-4BA9-853C-809C7804C992">
  <cim:IdentifiedObject.mRID>_F3936E46-22B1-4BA9-853C-809C7804C992</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080</cim:IdentifiedObject.name>
</cim:OperationalLimitSet>
<cim:VoltageLimit rdf:ID="_8FE20063-37C4-46FA-9D35-F8677171DEA8">
  <cim:IdentifiedObject.mRID>_8FE20063-37C4-46FA-9D35-F8677171DEA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeAHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_137276C6-1184-4637-815E-F8AB17A0B293"/>
  <cim:VoltageLimit.value>218.4</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_2286099E-C417-4266-8C10-BC6DC34CFB1D">
  <cim:IdentifiedObject.mRID>_2286099E-C417-4266-8C10-BC6DC34CFB1D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeALo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_11411768-37C4-4D69-A9B7-7110FF9A734E"/>
  <cim:VoltageLimit.value>197.6</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_563F7DD9-3500-4A19-8C76-0945419447A2">
  <cim:IdentifiedObject.mRID>_563F7DD9-3500-4A19-8C76-0945419447A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeBHi</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_8B1BE3D7-CE97-4A9C-B95C-3445F5C88066"/>
  <cim:VoltageLimit.value>220.13333</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:VoltageLimit rdf:ID="_83A0ED2B-8F3B-46A9-B0E8-646247A232A4">
  <cim:IdentifiedObject.mRID>_83A0ED2B-8F3B-46A9-B0E8-646247A232A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>OpLimV_0.2080_RangeBLo</cim:IdentifiedObject.name>
  <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:OperationalLimit.OperationalLimitType rdf:resource="#_2EB23A76-70F6-475B-9717-DB1B41D0CBB6"/>
  <cim:VoltageLimit.value>190.66667</cim:VoltageLimit.value>
</cim:VoltageLimit>
<cim:TopologicalNode rdf:ID="_BBCD5D1C-F7D2-4335-9815-69A4FAEDF2BA">
  <cim:IdentifiedObject.mRID>_BBCD5D1C-F7D2-4335-9815-69A4FAEDF2BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>150</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B7CE0B0A-B45D-47D6-97CB-FE1E00A5A715">
  <cim:IdentifiedObject.mRID>_B7CE0B0A-B45D-47D6-97CB-FE1E00A5A715</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>150</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_BBCD5D1C-F7D2-4335-9815-69A4FAEDF2BA"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B8B4B675-5593-46BF-BAA1-A933DD0E5FCA">
  <cim:IdentifiedObject.mRID>_B8B4B675-5593-46BF-BAA1-A933DD0E5FCA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>149</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_AF9B1386-8450-4C13-A637-62B86A83BBE7">
  <cim:IdentifiedObject.mRID>_AF9B1386-8450-4C13-A637-62B86A83BBE7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>149</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B8B4B675-5593-46BF-BAA1-A933DD0E5FCA"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_7E2A9E6A-F4FD-4D6A-8183-D78D7A04F28E">
  <cim:IdentifiedObject.mRID>_7E2A9E6A-F4FD-4D6A-8183-D78D7A04F28E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_EB58F261-6D9F-4B07-ABBF-2267DA793556">
  <cim:IdentifiedObject.mRID>_EB58F261-6D9F-4B07-ABBF-2267DA793556</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7E2A9E6A-F4FD-4D6A-8183-D78D7A04F28E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_E2CF4B0F-4607-4535-9580-689DD3DEB7B0">
  <cim:IdentifiedObject.mRID>_E2CF4B0F-4607-4535-9580-689DD3DEB7B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B39179EA-DBEC-4776-B548-FA95284FF17F">
  <cim:IdentifiedObject.mRID>_B39179EA-DBEC-4776-B548-FA95284FF17F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_E2CF4B0F-4607-4535-9580-689DD3DEB7B0"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_A3C1E585-FDD9-4DB3-86DA-5BF88B20FF92">
  <cim:IdentifiedObject.mRID>_A3C1E585-FDD9-4DB3-86DA-5BF88B20FF92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_2461578D-C5E6-48D9-9DE3-8AFC075215BC">
  <cim:IdentifiedObject.mRID>_2461578D-C5E6-48D9-9DE3-8AFC075215BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A3C1E585-FDD9-4DB3-86DA-5BF88B20FF92"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C091F61A-A0A9-44C4-B501-7B507EDC74AB">
  <cim:IdentifiedObject.mRID>_C091F61A-A0A9-44C4-B501-7B507EDC74AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_29088FD0-E3EB-4242-9426-C6D9F12E7DA8">
  <cim:IdentifiedObject.mRID>_29088FD0-E3EB-4242-9426-C6D9F12E7DA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C091F61A-A0A9-44C4-B501-7B507EDC74AB"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_A4AFC552-7163-434C-8C3E-3760EFC00034">
  <cim:IdentifiedObject.mRID>_A4AFC552-7163-434C-8C3E-3760EFC00034</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_F8E270B4-6322-4986-9B70-5B7F387819A6">
  <cim:IdentifiedObject.mRID>_F8E270B4-6322-4986-9B70-5B7F387819A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A4AFC552-7163-434C-8C3E-3760EFC00034"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_75A35217-87D2-40B1-ABB4-20DE1042220C">
  <cim:IdentifiedObject.mRID>_75A35217-87D2-40B1-ABB4-20DE1042220C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_41D93C6B-E34B-4BC2-A2BE-6D7AB1F76C01">
  <cim:IdentifiedObject.mRID>_41D93C6B-E34B-4BC2-A2BE-6D7AB1F76C01</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_75A35217-87D2-40B1-ABB4-20DE1042220C"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_30C72378-1BCD-442E-8B7E-81FBADB253B5">
  <cim:IdentifiedObject.mRID>_30C72378-1BCD-442E-8B7E-81FBADB253B5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_240849DD-F237-479F-BF5B-CEEC4F7ACA54">
  <cim:IdentifiedObject.mRID>_240849DD-F237-479F-BF5B-CEEC4F7ACA54</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_30C72378-1BCD-442E-8B7E-81FBADB253B5"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_5F48D200-45DF-4293-A379-5CB1D1E6FFCA">
  <cim:IdentifiedObject.mRID>_5F48D200-45DF-4293-A379-5CB1D1E6FFCA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_BBF66C2B-F052-4BC3-B120-9400A7D6CD31">
  <cim:IdentifiedObject.mRID>_BBF66C2B-F052-4BC3-B120-9400A7D6CD31</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_5F48D200-45DF-4293-A379-5CB1D1E6FFCA"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B7580462-A7BB-48D4-A5A7-478E90215195">
  <cim:IdentifiedObject.mRID>_B7580462-A7BB-48D4-A5A7-478E90215195</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C65BCFF9-BE7A-4111-BE6F-9444743CFA74">
  <cim:IdentifiedObject.mRID>_C65BCFF9-BE7A-4111-BE6F-9444743CFA74</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B7580462-A7BB-48D4-A5A7-478E90215195"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_CF214482-5509-490A-8A91-327AD6BB0001">
  <cim:IdentifiedObject.mRID>_CF214482-5509-490A-8A91-327AD6BB0001</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_9DFBEC01-6F83-48F1-AB97-53FD77FB5F69">
  <cim:IdentifiedObject.mRID>_9DFBEC01-6F83-48F1-AB97-53FD77FB5F69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_CF214482-5509-490A-8A91-327AD6BB0001"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B3AFEA8A-030E-47F4-942E-DA01F7D8E0E6">
  <cim:IdentifiedObject.mRID>_B3AFEA8A-030E-47F4-942E-DA01F7D8E0E6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_0398657B-21CE-4024-8BCA-1EE88D813265">
  <cim:IdentifiedObject.mRID>_0398657B-21CE-4024-8BCA-1EE88D813265</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B3AFEA8A-030E-47F4-942E-DA01F7D8E0E6"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_A9174416-31DB-4799-8793-B8B191C24B05">
  <cim:IdentifiedObject.mRID>_A9174416-31DB-4799-8793-B8B191C24B05</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>9r</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_CEC84FD4-5657-4300-81C1-6EE8A18FCC41">
  <cim:IdentifiedObject.mRID>_CEC84FD4-5657-4300-81C1-6EE8A18FCC41</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>9r</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A9174416-31DB-4799-8793-B8B191C24B05"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F627A990-E458-45A3-94DA-894EF3F898AB">
  <cim:IdentifiedObject.mRID>_F627A990-E458-45A3-94DA-894EF3F898AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_DB15D315-ED8C-4396-B46D-860679085EA5">
  <cim:IdentifiedObject.mRID>_DB15D315-ED8C-4396-B46D-860679085EA5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F627A990-E458-45A3-94DA-894EF3F898AB"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1ECF4FF5-80A9-4303-B720-6748774812F4">
  <cim:IdentifiedObject.mRID>_1ECF4FF5-80A9-4303-B720-6748774812F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>34</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_9EB7DB8C-86F8-4E67-8830-8D6974742E90">
  <cim:IdentifiedObject.mRID>_9EB7DB8C-86F8-4E67-8830-8D6974742E90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>34</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1ECF4FF5-80A9-4303-B720-6748774812F4"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D3F8C5BE-D591-472E-8F76-E39B3370E99F">
  <cim:IdentifiedObject.mRID>_D3F8C5BE-D591-472E-8F76-E39B3370E99F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>18</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_62205D11-D1BE-4D76-BCDC-EF5F9A20A9E2">
  <cim:IdentifiedObject.mRID>_62205D11-D1BE-4D76-BCDC-EF5F9A20A9E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>18</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D3F8C5BE-D591-472E-8F76-E39B3370E99F"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F1B591A7-6B72-4E86-8020-D89307253171">
  <cim:IdentifiedObject.mRID>_F1B591A7-6B72-4E86-8020-D89307253171</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E28AC571-95E1-4F8B-B6BD-F17B0BFD8263">
  <cim:IdentifiedObject.mRID>_E28AC571-95E1-4F8B-B6BD-F17B0BFD8263</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F1B591A7-6B72-4E86-8020-D89307253171"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_70E1390F-7640-447A-809A-9C2411A32043">
  <cim:IdentifiedObject.mRID>_70E1390F-7640-447A-809A-9C2411A32043</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_7D725128-9233-4C7F-82BB-C9BF38419CF7">
  <cim:IdentifiedObject.mRID>_7D725128-9233-4C7F-82BB-C9BF38419CF7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_70E1390F-7640-447A-809A-9C2411A32043"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2709A01D-F774-40DC-947B-B510B5B4631A">
  <cim:IdentifiedObject.mRID>_2709A01D-F774-40DC-947B-B510B5B4631A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>15</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_AFC99F2B-81EE-4B5E-9D8A-E36833B059B3">
  <cim:IdentifiedObject.mRID>_AFC99F2B-81EE-4B5E-9D8A-E36833B059B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>15</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2709A01D-F774-40DC-947B-B510B5B4631A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_A41589D5-E662-4BB4-B985-5068253BCDB4">
  <cim:IdentifiedObject.mRID>_A41589D5-E662-4BB4-B985-5068253BCDB4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>16</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_BED2294C-E510-4077-BDF5-6EB52B028D8A">
  <cim:IdentifiedObject.mRID>_BED2294C-E510-4077-BDF5-6EB52B028D8A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>16</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A41589D5-E662-4BB4-B985-5068253BCDB4"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0B655E92-1555-4829-BF67-2DA1EA6AA51D">
  <cim:IdentifiedObject.mRID>_0B655E92-1555-4829-BF67-2DA1EA6AA51D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>17</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_0B7A3A29-1635-41AC-BE25-06A49E1CABD2">
  <cim:IdentifiedObject.mRID>_0B7A3A29-1635-41AC-BE25-06A49E1CABD2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>17</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0B655E92-1555-4829-BF67-2DA1EA6AA51D"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_907D0ADC-65CF-4F38-9B5E-373CFC635764">
  <cim:IdentifiedObject.mRID>_907D0ADC-65CF-4F38-9B5E-373CFC635764</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>19</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_7615B9B7-EEA9-4049-A41B-BCCCB5F35F57">
  <cim:IdentifiedObject.mRID>_7615B9B7-EEA9-4049-A41B-BCCCB5F35F57</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>19</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_907D0ADC-65CF-4F38-9B5E-373CFC635764"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_4385B57B-EF29-4CA7-ABB6-ED07A999F229">
  <cim:IdentifiedObject.mRID>_4385B57B-EF29-4CA7-ABB6-ED07A999F229</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>21</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_6860F2B6-6402-46D0-8B96-6ACB85F0A637">
  <cim:IdentifiedObject.mRID>_6860F2B6-6402-46D0-8B96-6ACB85F0A637</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>21</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_4385B57B-EF29-4CA7-ABB6-ED07A999F229"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_99D78FB7-FED3-4387-A78D-EFE3DA4FA5A8">
  <cim:IdentifiedObject.mRID>_99D78FB7-FED3-4387-A78D-EFE3DA4FA5A8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>20</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_A1DDEE1F-3B83-4C72-9E74-DA8F03071012">
  <cim:IdentifiedObject.mRID>_A1DDEE1F-3B83-4C72-9E74-DA8F03071012</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>20</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_99D78FB7-FED3-4387-A78D-EFE3DA4FA5A8"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_808A3A9C-615B-48DD-8601-73D08EFC6D62">
  <cim:IdentifiedObject.mRID>_808A3A9C-615B-48DD-8601-73D08EFC6D62</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_581B6BCA-FF78-4F2B-A7CE-B6BD38E516B1">
  <cim:IdentifiedObject.mRID>_581B6BCA-FF78-4F2B-A7CE-B6BD38E516B1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_808A3A9C-615B-48DD-8601-73D08EFC6D62"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F0DFB188-F71E-493D-BB17-688B1BCBEE84">
  <cim:IdentifiedObject.mRID>_F0DFB188-F71E-493D-BB17-688B1BCBEE84</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>23</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_19BDCF8C-D5F2-488D-B7FA-78C7E5780471">
  <cim:IdentifiedObject.mRID>_19BDCF8C-D5F2-488D-B7FA-78C7E5780471</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>23</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F0DFB188-F71E-493D-BB17-688B1BCBEE84"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0580345E-EB47-462F-B302-96A699E93372">
  <cim:IdentifiedObject.mRID>_0580345E-EB47-462F-B302-96A699E93372</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>24</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_915B0645-3AA1-4333-8BDA-E514E4A51A69">
  <cim:IdentifiedObject.mRID>_915B0645-3AA1-4333-8BDA-E514E4A51A69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>24</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0580345E-EB47-462F-B302-96A699E93372"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_CE39C3F0-115F-4C59-B4A3-F02BF32707B3">
  <cim:IdentifiedObject.mRID>_CE39C3F0-115F-4C59-B4A3-F02BF32707B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>25</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_680C2499-D592-4E44-9362-73CD35D04A7A">
  <cim:IdentifiedObject.mRID>_680C2499-D592-4E44-9362-73CD35D04A7A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>25</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_CE39C3F0-115F-4C59-B4A3-F02BF32707B3"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_AFD1D208-7049-4E1E-A7D0-5892A5F04A83">
  <cim:IdentifiedObject.mRID>_AFD1D208-7049-4E1E-A7D0-5892A5F04A83</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>25r</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_BB6B1CC2-20B0-491F-9840-3D0E03668450">
  <cim:IdentifiedObject.mRID>_BB6B1CC2-20B0-491F-9840-3D0E03668450</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>25r</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_AFD1D208-7049-4E1E-A7D0-5892A5F04A83"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_EC100598-BAA4-4F3D-A2C3-5DD16DCC2BBC">
  <cim:IdentifiedObject.mRID>_EC100598-BAA4-4F3D-A2C3-5DD16DCC2BBC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>26</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_1A6C5CC7-873F-4CAC-AD45-7C0A39397528">
  <cim:IdentifiedObject.mRID>_1A6C5CC7-873F-4CAC-AD45-7C0A39397528</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>26</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_EC100598-BAA4-4F3D-A2C3-5DD16DCC2BBC"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_16BA4021-7226-47E1-8A19-0068F82FB18A">
  <cim:IdentifiedObject.mRID>_16BA4021-7226-47E1-8A19-0068F82FB18A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>28</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_8CEFE4A4-F31E-41F6-9D50-CC2BD59EA61E">
  <cim:IdentifiedObject.mRID>_8CEFE4A4-F31E-41F6-9D50-CC2BD59EA61E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>28</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_16BA4021-7226-47E1-8A19-0068F82FB18A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_4944EF82-E9EE-41FC-B603-E32617E8AA0F">
  <cim:IdentifiedObject.mRID>_4944EF82-E9EE-41FC-B603-E32617E8AA0F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>27</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_AD6B7F91-1342-4D1B-AB79-06224739C83A">
  <cim:IdentifiedObject.mRID>_AD6B7F91-1342-4D1B-AB79-06224739C83A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>27</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_4944EF82-E9EE-41FC-B603-E32617E8AA0F"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_68684296-EC00-44B0-8E21-6708700C24E0">
  <cim:IdentifiedObject.mRID>_68684296-EC00-44B0-8E21-6708700C24E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>31</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_EC463C68-50EA-40F9-8715-124BCBEC32EF">
  <cim:IdentifiedObject.mRID>_EC463C68-50EA-40F9-8715-124BCBEC32EF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>31</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_68684296-EC00-44B0-8E21-6708700C24E0"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_FB6CD61B-4839-49F0-A9BB-5A3F0C4742F1">
  <cim:IdentifiedObject.mRID>_FB6CD61B-4839-49F0-A9BB-5A3F0C4742F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>33</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_4B17B4E6-ABF6-4AE7-B368-D9BF5D29680A">
  <cim:IdentifiedObject.mRID>_4B17B4E6-ABF6-4AE7-B368-D9BF5D29680A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>33</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_FB6CD61B-4839-49F0-A9BB-5A3F0C4742F1"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_CD5759F5-F1EE-4A6F-9B59-7A2B6AA09408">
  <cim:IdentifiedObject.mRID>_CD5759F5-F1EE-4A6F-9B59-7A2B6AA09408</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>29</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_14E46F36-0BE2-4972-A7F4-F86F624D9D3D">
  <cim:IdentifiedObject.mRID>_14E46F36-0BE2-4972-A7F4-F86F624D9D3D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>29</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_CD5759F5-F1EE-4A6F-9B59-7A2B6AA09408"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_CA7E7196-182A-46D4-AC41-88682C2C5FDC">
  <cim:IdentifiedObject.mRID>_CA7E7196-182A-46D4-AC41-88682C2C5FDC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>30</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B82D0763-CB0B-4174-AE8D-CDB902B64817">
  <cim:IdentifiedObject.mRID>_B82D0763-CB0B-4174-AE8D-CDB902B64817</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>30</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_CA7E7196-182A-46D4-AC41-88682C2C5FDC"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_DD05518F-2886-45CB-9664-D134E723C72B">
  <cim:IdentifiedObject.mRID>_DD05518F-2886-45CB-9664-D134E723C72B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>250</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B2AD5DE3-B7C7-42F6-B3CD-12B4930C3A1E">
  <cim:IdentifiedObject.mRID>_B2AD5DE3-B7C7-42F6-B3CD-12B4930C3A1E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>250</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_DD05518F-2886-45CB-9664-D134E723C72B"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_795221E0-1E97-4E57-9BAD-7D61E6B830AD">
  <cim:IdentifiedObject.mRID>_795221E0-1E97-4E57-9BAD-7D61E6B830AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>32</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_5770B86A-063D-4069-97DA-06FB5DA3EEAD">
  <cim:IdentifiedObject.mRID>_5770B86A-063D-4069-97DA-06FB5DA3EEAD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>32</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_795221E0-1E97-4E57-9BAD-7D61E6B830AD"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_8F6789C9-3FF5-4DF1-8C2C-6E94DB58D376">
  <cim:IdentifiedObject.mRID>_8F6789C9-3FF5-4DF1-8C2C-6E94DB58D376</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>35</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_FDF548FD-EC73-4211-BE28-1868BF1F3D25">
  <cim:IdentifiedObject.mRID>_FDF548FD-EC73-4211-BE28-1868BF1F3D25</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>35</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_8F6789C9-3FF5-4DF1-8C2C-6E94DB58D376"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B4C9FD47-7FBA-49E2-B283-33E74EE69585">
  <cim:IdentifiedObject.mRID>_B4C9FD47-7FBA-49E2-B283-33E74EE69585</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>36</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_A9E0B6DA-9454-4D71-A131-2B9BE1589222">
  <cim:IdentifiedObject.mRID>_A9E0B6DA-9454-4D71-A131-2B9BE1589222</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>36</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B4C9FD47-7FBA-49E2-B283-33E74EE69585"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D919B0D3-EE16-4121-B26C-5D8A5C783E84">
  <cim:IdentifiedObject.mRID>_D919B0D3-EE16-4121-B26C-5D8A5C783E84</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>40</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_BF328626-5CB1-4682-9597-60D484B83DEC">
  <cim:IdentifiedObject.mRID>_BF328626-5CB1-4682-9597-60D484B83DEC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>40</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D919B0D3-EE16-4121-B26C-5D8A5C783E84"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_A8A1DEB8-AC77-41BB-A90B-E28D96EBA804">
  <cim:IdentifiedObject.mRID>_A8A1DEB8-AC77-41BB-A90B-E28D96EBA804</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>37</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_38A5B125-D7DF-44E0-B842-CFD51CD7970C">
  <cim:IdentifiedObject.mRID>_38A5B125-D7DF-44E0-B842-CFD51CD7970C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>37</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A8A1DEB8-AC77-41BB-A90B-E28D96EBA804"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_8473D842-A714-4095-9CDE-F176B2D1F80A">
  <cim:IdentifiedObject.mRID>_8473D842-A714-4095-9CDE-F176B2D1F80A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>38</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_73F3FC23-CF4D-4CF1-AB6B-E21DF03191D4">
  <cim:IdentifiedObject.mRID>_73F3FC23-CF4D-4CF1-AB6B-E21DF03191D4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>38</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_8473D842-A714-4095-9CDE-F176B2D1F80A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_3112572F-976B-46FD-9FBB-4FE5CDC50AB1">
  <cim:IdentifiedObject.mRID>_3112572F-976B-46FD-9FBB-4FE5CDC50AB1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>39</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_5E44BAE0-BFC6-4730-BA2F-5709C7B76DEE">
  <cim:IdentifiedObject.mRID>_5E44BAE0-BFC6-4730-BA2F-5709C7B76DEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>39</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_3112572F-976B-46FD-9FBB-4FE5CDC50AB1"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_294CE9BE-6C5C-45E3-9FB2-512573B495DB">
  <cim:IdentifiedObject.mRID>_294CE9BE-6C5C-45E3-9FB2-512573B495DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>41</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_20D2D1EC-17E6-4E00-8B57-86B8E3F8B4C1">
  <cim:IdentifiedObject.mRID>_20D2D1EC-17E6-4E00-8B57-86B8E3F8B4C1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>41</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_294CE9BE-6C5C-45E3-9FB2-512573B495DB"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2337E9D7-5418-42F9-8389-E78D8879A314">
  <cim:IdentifiedObject.mRID>_2337E9D7-5418-42F9-8389-E78D8879A314</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>42</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_8BFF1EAA-4E0A-4064-864C-0575AA5F65A1">
  <cim:IdentifiedObject.mRID>_8BFF1EAA-4E0A-4064-864C-0575AA5F65A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>42</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2337E9D7-5418-42F9-8389-E78D8879A314"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_FD5746AD-2EAD-4772-9505-7B92EC4D33CF">
  <cim:IdentifiedObject.mRID>_FD5746AD-2EAD-4772-9505-7B92EC4D33CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>43</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_24BEE780-3B6D-4EB2-89BC-DF3CB14823C2">
  <cim:IdentifiedObject.mRID>_24BEE780-3B6D-4EB2-89BC-DF3CB14823C2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>43</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_FD5746AD-2EAD-4772-9505-7B92EC4D33CF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C1500DB3-C7F9-49EE-B0AC-62B10743BABA">
  <cim:IdentifiedObject.mRID>_C1500DB3-C7F9-49EE-B0AC-62B10743BABA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_613E178E-DB2C-4D2B-A74F-17A5D57C7199">
  <cim:IdentifiedObject.mRID>_613E178E-DB2C-4D2B-A74F-17A5D57C7199</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C1500DB3-C7F9-49EE-B0AC-62B10743BABA"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_461D2D3D-ACE7-4456-879F-C4B7F9E74E09">
  <cim:IdentifiedObject.mRID>_461D2D3D-ACE7-4456-879F-C4B7F9E74E09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>45</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_00BFEF23-F9E1-45BB-8417-0A23093C2D03">
  <cim:IdentifiedObject.mRID>_00BFEF23-F9E1-45BB-8417-0A23093C2D03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>45</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_461D2D3D-ACE7-4456-879F-C4B7F9E74E09"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_61FD4046-946D-4EC3-93F8-DBB261927D46">
  <cim:IdentifiedObject.mRID>_61FD4046-946D-4EC3-93F8-DBB261927D46</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>47</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E4890E06-4068-472E-B2A5-33D3F002EA2D">
  <cim:IdentifiedObject.mRID>_E4890E06-4068-472E-B2A5-33D3F002EA2D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>47</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_61FD4046-946D-4EC3-93F8-DBB261927D46"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_3DE2DE0E-23E8-4678-8BEF-012815EF9A5B">
  <cim:IdentifiedObject.mRID>_3DE2DE0E-23E8-4678-8BEF-012815EF9A5B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>46</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B19C0147-CE7F-4CE0-B64C-8BEEE799154E">
  <cim:IdentifiedObject.mRID>_B19C0147-CE7F-4CE0-B64C-8BEEE799154E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>46</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_3DE2DE0E-23E8-4678-8BEF-012815EF9A5B"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_536BD454-7489-4FCA-8ACB-9640281573CF">
  <cim:IdentifiedObject.mRID>_536BD454-7489-4FCA-8ACB-9640281573CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>48</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_6B2AF3FA-9036-42E6-9A3D-4BA03749CDB4">
  <cim:IdentifiedObject.mRID>_6B2AF3FA-9036-42E6-9A3D-4BA03749CDB4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>48</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_536BD454-7489-4FCA-8ACB-9640281573CF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_022E90FE-AA6E-4D68-90E1-634FB511B003">
  <cim:IdentifiedObject.mRID>_022E90FE-AA6E-4D68-90E1-634FB511B003</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>49</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_F3A2501D-2F4B-4D92-8C57-956C6D7DA569">
  <cim:IdentifiedObject.mRID>_F3A2501D-2F4B-4D92-8C57-956C6D7DA569</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>49</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_022E90FE-AA6E-4D68-90E1-634FB511B003"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_5D6C9644-9958-4E9D-AD58-C430F88991B8">
  <cim:IdentifiedObject.mRID>_5D6C9644-9958-4E9D-AD58-C430F88991B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>50</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_93153D6C-3DE2-4CF2-AF29-FAA7CFFAF4EC">
  <cim:IdentifiedObject.mRID>_93153D6C-3DE2-4CF2-AF29-FAA7CFFAF4EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>50</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_5D6C9644-9958-4E9D-AD58-C430F88991B8"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_6F5803C1-1133-425B-94EE-598B28AD49C0">
  <cim:IdentifiedObject.mRID>_6F5803C1-1133-425B-94EE-598B28AD49C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>51</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_165039A0-CEBA-408D-ACA7-37580491AF60">
  <cim:IdentifiedObject.mRID>_165039A0-CEBA-408D-ACA7-37580491AF60</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>51</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_6F5803C1-1133-425B-94EE-598B28AD49C0"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_A37791AE-F966-4012-B50E-4B5CD2E7A87F">
  <cim:IdentifiedObject.mRID>_A37791AE-F966-4012-B50E-4B5CD2E7A87F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>151</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D7F141DD-2A39-4AAA-A6A2-EE55A646105B">
  <cim:IdentifiedObject.mRID>_D7F141DD-2A39-4AAA-A6A2-EE55A646105B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>151</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A37791AE-F966-4012-B50E-4B5CD2E7A87F"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_E6699ECB-3603-4AEC-B8A0-40F6673034E3">
  <cim:IdentifiedObject.mRID>_E6699ECB-3603-4AEC-B8A0-40F6673034E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>52</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_42F8F250-E69E-41CC-8D98-DC2C3AACCFAE">
  <cim:IdentifiedObject.mRID>_42F8F250-E69E-41CC-8D98-DC2C3AACCFAE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>52</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_E6699ECB-3603-4AEC-B8A0-40F6673034E3"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_E07EF01A-E1E7-4AD7-A7BD-94F7808375B8">
  <cim:IdentifiedObject.mRID>_E07EF01A-E1E7-4AD7-A7BD-94F7808375B8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>53</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_8E888FA2-76BB-4779-9CB8-3F73F524ABA3">
  <cim:IdentifiedObject.mRID>_8E888FA2-76BB-4779-9CB8-3F73F524ABA3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>53</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_E07EF01A-E1E7-4AD7-A7BD-94F7808375B8"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_4A1BEBAD-2035-4AA6-B24F-492F090DF558">
  <cim:IdentifiedObject.mRID>_4A1BEBAD-2035-4AA6-B24F-492F090DF558</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>54</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E6E09281-C466-44B1-82AE-B2D35C5D09BB">
  <cim:IdentifiedObject.mRID>_E6E09281-C466-44B1-82AE-B2D35C5D09BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>54</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_4A1BEBAD-2035-4AA6-B24F-492F090DF558"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_20F52C3E-86C9-42C5-B42F-A5AA49259AEF">
  <cim:IdentifiedObject.mRID>_20F52C3E-86C9-42C5-B42F-A5AA49259AEF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>55</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_31CA31CD-7018-4BA0-A42F-67842381B5AC">
  <cim:IdentifiedObject.mRID>_31CA31CD-7018-4BA0-A42F-67842381B5AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>55</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_20F52C3E-86C9-42C5-B42F-A5AA49259AEF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C94C957C-810F-4D48-9B8C-F67F0664A54E">
  <cim:IdentifiedObject.mRID>_C94C957C-810F-4D48-9B8C-F67F0664A54E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>57</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_3B8571F5-E5CA-4602-B0AC-72C7F4A10447">
  <cim:IdentifiedObject.mRID>_3B8571F5-E5CA-4602-B0AC-72C7F4A10447</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>57</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C94C957C-810F-4D48-9B8C-F67F0664A54E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_9C50B5C0-DB4D-497C-A7C3-39A527924F70">
  <cim:IdentifiedObject.mRID>_9C50B5C0-DB4D-497C-A7C3-39A527924F70</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>56</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_1EC47E64-8302-4567-A3A7-9C211FFB8EA3">
  <cim:IdentifiedObject.mRID>_1EC47E64-8302-4567-A3A7-9C211FFB8EA3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>56</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_9C50B5C0-DB4D-497C-A7C3-39A527924F70"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1CCD6AC8-154C-4554-B350-0590A89DC046">
  <cim:IdentifiedObject.mRID>_1CCD6AC8-154C-4554-B350-0590A89DC046</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>58</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_BCF5FC28-E52F-4DFD-B754-01AD45C85ACA">
  <cim:IdentifiedObject.mRID>_BCF5FC28-E52F-4DFD-B754-01AD45C85ACA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>58</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1CCD6AC8-154C-4554-B350-0590A89DC046"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0116DF2D-D2A2-471D-9998-64BD93B7E5D6">
  <cim:IdentifiedObject.mRID>_0116DF2D-D2A2-471D-9998-64BD93B7E5D6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>60</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_93EE7BA7-5530-4944-8DDC-3E96D7F88247">
  <cim:IdentifiedObject.mRID>_93EE7BA7-5530-4944-8DDC-3E96D7F88247</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>60</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0116DF2D-D2A2-471D-9998-64BD93B7E5D6"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B682A64C-88C3-44ED-A4D0-10C6B685BF93">
  <cim:IdentifiedObject.mRID>_B682A64C-88C3-44ED-A4D0-10C6B685BF93</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>59</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_3DBD46BA-9DE1-4AD9-9AE0-8903C9DEAC79">
  <cim:IdentifiedObject.mRID>_3DBD46BA-9DE1-4AD9-9AE0-8903C9DEAC79</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>59</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B682A64C-88C3-44ED-A4D0-10C6B685BF93"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_ECB136B7-51F3-4A2D-9F2D-8687210BADF2">
  <cim:IdentifiedObject.mRID>_ECB136B7-51F3-4A2D-9F2D-8687210BADF2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>61</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E644996F-4AA5-4686-B451-A016DB6F4D16">
  <cim:IdentifiedObject.mRID>_E644996F-4AA5-4686-B451-A016DB6F4D16</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>61</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_ECB136B7-51F3-4A2D-9F2D-8687210BADF2"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_AF284810-2647-4A2D-B856-1C6FDCADB468">
  <cim:IdentifiedObject.mRID>_AF284810-2647-4A2D-B856-1C6FDCADB468</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>62</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_AC11BCF9-830C-40A5-9544-933C7D491760">
  <cim:IdentifiedObject.mRID>_AC11BCF9-830C-40A5-9544-933C7D491760</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>62</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_AF284810-2647-4A2D-B856-1C6FDCADB468"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_FAFEA3A8-906A-428E-AB5B-2A19296389CA">
  <cim:IdentifiedObject.mRID>_FAFEA3A8-906A-428E-AB5B-2A19296389CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>63</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E616E226-6837-4A1B-B524-EBCDDC541832">
  <cim:IdentifiedObject.mRID>_E616E226-6837-4A1B-B524-EBCDDC541832</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>63</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_FAFEA3A8-906A-428E-AB5B-2A19296389CA"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1A60F666-77FA-4DBE-BEA9-B234A8652922">
  <cim:IdentifiedObject.mRID>_1A60F666-77FA-4DBE-BEA9-B234A8652922</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>64</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_AA2B2F04-540E-41D5-B111-F52BF20A65E3">
  <cim:IdentifiedObject.mRID>_AA2B2F04-540E-41D5-B111-F52BF20A65E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>64</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1A60F666-77FA-4DBE-BEA9-B234A8652922"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0856EEB6-C086-4EAC-8204-6CE451DB581D">
  <cim:IdentifiedObject.mRID>_0856EEB6-C086-4EAC-8204-6CE451DB581D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>65</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_1255F8DD-A86B-45C6-A14E-ECA285035ACD">
  <cim:IdentifiedObject.mRID>_1255F8DD-A86B-45C6-A14E-ECA285035ACD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>65</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0856EEB6-C086-4EAC-8204-6CE451DB581D"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C9275EDA-6FFF-4F32-8B4D-799B2CA241FD">
  <cim:IdentifiedObject.mRID>_C9275EDA-6FFF-4F32-8B4D-799B2CA241FD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_BF30CC06-1FCC-4090-B240-B2241F428C17">
  <cim:IdentifiedObject.mRID>_BF30CC06-1FCC-4090-B240-B2241F428C17</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C9275EDA-6FFF-4F32-8B4D-799B2CA241FD"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_590DE9A6-CCCB-446E-A784-CC8111865C89">
  <cim:IdentifiedObject.mRID>_590DE9A6-CCCB-446E-A784-CC8111865C89</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>67</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_50C30EC5-0D0E-4994-B30C-AB797AEB9082">
  <cim:IdentifiedObject.mRID>_50C30EC5-0D0E-4994-B30C-AB797AEB9082</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>67</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_590DE9A6-CCCB-446E-A784-CC8111865C89"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_CBDE5E81-8612-4D2F-855D-886DB9C7AA94">
  <cim:IdentifiedObject.mRID>_CBDE5E81-8612-4D2F-855D-886DB9C7AA94</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>68</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B26B6B0A-692B-415E-BD9B-BB8529DBA604">
  <cim:IdentifiedObject.mRID>_B26B6B0A-692B-415E-BD9B-BB8529DBA604</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>68</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_CBDE5E81-8612-4D2F-855D-886DB9C7AA94"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_4217F3E3-F050-4B79-901F-F845BEC598EC">
  <cim:IdentifiedObject.mRID>_4217F3E3-F050-4B79-901F-F845BEC598EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>72</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_53B2D585-19FA-41D5-A172-1D62205CA325">
  <cim:IdentifiedObject.mRID>_53B2D585-19FA-41D5-A172-1D62205CA325</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>72</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_4217F3E3-F050-4B79-901F-F845BEC598EC"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F802164E-7025-4DD3-8111-9D605B9F36EC">
  <cim:IdentifiedObject.mRID>_F802164E-7025-4DD3-8111-9D605B9F36EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>97</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_DA827D63-AEBD-4220-B931-3D0FFFE4CE30">
  <cim:IdentifiedObject.mRID>_DA827D63-AEBD-4220-B931-3D0FFFE4CE30</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>97</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F802164E-7025-4DD3-8111-9D605B9F36EC"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F9B2BFCA-C055-43DC-986A-94CA5209B1DB">
  <cim:IdentifiedObject.mRID>_F9B2BFCA-C055-43DC-986A-94CA5209B1DB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>69</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_4FD6206B-B7A2-4529-AC96-D4EC4A42BBE8">
  <cim:IdentifiedObject.mRID>_4FD6206B-B7A2-4529-AC96-D4EC4A42BBE8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>69</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F9B2BFCA-C055-43DC-986A-94CA5209B1DB"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_A131E65C-0448-49E5-A037-CBF5D09E9E64">
  <cim:IdentifiedObject.mRID>_A131E65C-0448-49E5-A037-CBF5D09E9E64</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>70</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E797E41C-77D3-4F15-B7BB-D18F24C48FF5">
  <cim:IdentifiedObject.mRID>_E797E41C-77D3-4F15-B7BB-D18F24C48FF5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>70</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A131E65C-0448-49E5-A037-CBF5D09E9E64"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_BFE4B3EC-6DA6-4AB4-BE19-FD35DD49F0E0">
  <cim:IdentifiedObject.mRID>_BFE4B3EC-6DA6-4AB4-BE19-FD35DD49F0E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>71</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_BB0DE86F-7FF7-4296-956E-9071FDB10FB2">
  <cim:IdentifiedObject.mRID>_BB0DE86F-7FF7-4296-956E-9071FDB10FB2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>71</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_BFE4B3EC-6DA6-4AB4-BE19-FD35DD49F0E0"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_26D287B2-1CF8-4BF3-BAF3-86A2AF23DEC9">
  <cim:IdentifiedObject.mRID>_26D287B2-1CF8-4BF3-BAF3-86A2AF23DEC9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>73</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_1CC1F739-B084-4962-A783-5F8ACB4EFC51">
  <cim:IdentifiedObject.mRID>_1CC1F739-B084-4962-A783-5F8ACB4EFC51</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>73</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_26D287B2-1CF8-4BF3-BAF3-86A2AF23DEC9"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_EDD6364B-3AFE-4F9B-A2FE-91516A5B66AA">
  <cim:IdentifiedObject.mRID>_EDD6364B-3AFE-4F9B-A2FE-91516A5B66AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>76</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_CD453FCA-6C6D-43BD-A9BF-3D26D5594371">
  <cim:IdentifiedObject.mRID>_CD453FCA-6C6D-43BD-A9BF-3D26D5594371</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>76</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_EDD6364B-3AFE-4F9B-A2FE-91516A5B66AA"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2A6ACCCA-6998-42C8-81F7-5FFC4C0F6CC2">
  <cim:IdentifiedObject.mRID>_2A6ACCCA-6998-42C8-81F7-5FFC4C0F6CC2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>74</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_87E2165A-14DE-4A20-83F6-5D9135EFB3CA">
  <cim:IdentifiedObject.mRID>_87E2165A-14DE-4A20-83F6-5D9135EFB3CA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>74</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2A6ACCCA-6998-42C8-81F7-5FFC4C0F6CC2"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_65D05A71-6E75-42B4-9576-02366F75DEB9">
  <cim:IdentifiedObject.mRID>_65D05A71-6E75-42B4-9576-02366F75DEB9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>75</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_A0D826B6-342B-4BA8-9053-71815AE344F0">
  <cim:IdentifiedObject.mRID>_A0D826B6-342B-4BA8-9053-71815AE344F0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>75</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_65D05A71-6E75-42B4-9576-02366F75DEB9"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_3F0A4D2F-1C43-4288-9A70-1BF78ACCD03F">
  <cim:IdentifiedObject.mRID>_3F0A4D2F-1C43-4288-9A70-1BF78ACCD03F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>77</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_8C6C2D40-250C-41C7-8170-281FC0FE1D53">
  <cim:IdentifiedObject.mRID>_8C6C2D40-250C-41C7-8170-281FC0FE1D53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>77</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_3F0A4D2F-1C43-4288-9A70-1BF78ACCD03F"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_ECE5EFD6-B1F5-4BAD-B1A5-32F886567E94">
  <cim:IdentifiedObject.mRID>_ECE5EFD6-B1F5-4BAD-B1A5-32F886567E94</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>86</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_0256FAD3-E67B-450A-A96F-EE14E3D5114B">
  <cim:IdentifiedObject.mRID>_0256FAD3-E67B-450A-A96F-EE14E3D5114B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>86</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_ECE5EFD6-B1F5-4BAD-B1A5-32F886567E94"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_28D54044-B5EB-49B3-ADC9-65C37D91BECC">
  <cim:IdentifiedObject.mRID>_28D54044-B5EB-49B3-ADC9-65C37D91BECC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>78</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_CA617480-60DA-4A1B-94DC-F829A5C0DF6F">
  <cim:IdentifiedObject.mRID>_CA617480-60DA-4A1B-94DC-F829A5C0DF6F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>78</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_28D54044-B5EB-49B3-ADC9-65C37D91BECC"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_11E865BA-79EE-4C26-951F-A541CB66EA65">
  <cim:IdentifiedObject.mRID>_11E865BA-79EE-4C26-951F-A541CB66EA65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>79</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_1B5ECF04-F143-4495-9A97-36F82A3FE841">
  <cim:IdentifiedObject.mRID>_1B5ECF04-F143-4495-9A97-36F82A3FE841</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>79</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_11E865BA-79EE-4C26-951F-A541CB66EA65"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_88C8C590-3E3F-4664-936F-AE9644D1AC28">
  <cim:IdentifiedObject.mRID>_88C8C590-3E3F-4664-936F-AE9644D1AC28</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>80</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_5BC2638C-CBDC-4DCF-A23E-0736E24FDFE0">
  <cim:IdentifiedObject.mRID>_5BC2638C-CBDC-4DCF-A23E-0736E24FDFE0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>80</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_88C8C590-3E3F-4664-936F-AE9644D1AC28"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_BE19674C-2941-4C99-A95F-5990C5273881">
  <cim:IdentifiedObject.mRID>_BE19674C-2941-4C99-A95F-5990C5273881</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>81</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_DB49BCFE-F49B-4A25-8ED3-67107A0CFC75">
  <cim:IdentifiedObject.mRID>_DB49BCFE-F49B-4A25-8ED3-67107A0CFC75</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>81</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_BE19674C-2941-4C99-A95F-5990C5273881"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_8FF745FB-EF24-46B3-BDB5-B3C0CF447B42">
  <cim:IdentifiedObject.mRID>_8FF745FB-EF24-46B3-BDB5-B3C0CF447B42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>82</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_0144EC2C-16AC-4C60-8787-BC93D46B35F5">
  <cim:IdentifiedObject.mRID>_0144EC2C-16AC-4C60-8787-BC93D46B35F5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>82</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_8FF745FB-EF24-46B3-BDB5-B3C0CF447B42"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_7D1A9935-20DF-4C13-AF76-DED98C045650">
  <cim:IdentifiedObject.mRID>_7D1A9935-20DF-4C13-AF76-DED98C045650</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>84</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_7AB0027B-EEDC-4439-8ACA-2DD05161F737">
  <cim:IdentifiedObject.mRID>_7AB0027B-EEDC-4439-8ACA-2DD05161F737</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>84</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7D1A9935-20DF-4C13-AF76-DED98C045650"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_8DBE5388-F277-4FC7-AB7D-FEED77FF9586">
  <cim:IdentifiedObject.mRID>_8DBE5388-F277-4FC7-AB7D-FEED77FF9586</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>83</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_3E25D29C-5A5F-45BD-B7FC-C6FF77686FA9">
  <cim:IdentifiedObject.mRID>_3E25D29C-5A5F-45BD-B7FC-C6FF77686FA9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>83</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_8DBE5388-F277-4FC7-AB7D-FEED77FF9586"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_602F0331-8C88-4FCD-94FB-A58AFFA0D527">
  <cim:IdentifiedObject.mRID>_602F0331-8C88-4FCD-94FB-A58AFFA0D527</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>85</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C2A7E0D6-6D10-496E-A5B0-B992B2C96E06">
  <cim:IdentifiedObject.mRID>_C2A7E0D6-6D10-496E-A5B0-B992B2C96E06</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>85</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_602F0331-8C88-4FCD-94FB-A58AFFA0D527"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_8B4FFE77-A42A-4C57-AEFB-AF1B9CCF9DE1">
  <cim:IdentifiedObject.mRID>_8B4FFE77-A42A-4C57-AEFB-AF1B9CCF9DE1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>87</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C9FAFEB6-897A-4EB3-85C8-F11A45FA8E53">
  <cim:IdentifiedObject.mRID>_C9FAFEB6-897A-4EB3-85C8-F11A45FA8E53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>87</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_8B4FFE77-A42A-4C57-AEFB-AF1B9CCF9DE1"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_7DE2F48E-EF1C-4EEA-A73C-26C23BF47B28">
  <cim:IdentifiedObject.mRID>_7DE2F48E-EF1C-4EEA-A73C-26C23BF47B28</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>88</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_0A21E6F1-41C3-4BC3-B0B8-CC0E7F99D6C0">
  <cim:IdentifiedObject.mRID>_0A21E6F1-41C3-4BC3-B0B8-CC0E7F99D6C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>88</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7DE2F48E-EF1C-4EEA-A73C-26C23BF47B28"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0B5FCCD0-706A-43F3-97AB-F756A1ADBC19">
  <cim:IdentifiedObject.mRID>_0B5FCCD0-706A-43F3-97AB-F756A1ADBC19</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>89</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_7631C910-1D33-4FE2-9CAE-9ADE58BA06DD">
  <cim:IdentifiedObject.mRID>_7631C910-1D33-4FE2-9CAE-9ADE58BA06DD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>89</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0B5FCCD0-706A-43F3-97AB-F756A1ADBC19"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2775BFDA-C8D8-463C-90A3-1E62CF4408B7">
  <cim:IdentifiedObject.mRID>_2775BFDA-C8D8-463C-90A3-1E62CF4408B7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_1E92F8A0-5DCD-4B52-8B3F-E41D187221D4">
  <cim:IdentifiedObject.mRID>_1E92F8A0-5DCD-4B52-8B3F-E41D187221D4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>90</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2775BFDA-C8D8-463C-90A3-1E62CF4408B7"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_69FFAC6B-211D-4BBE-B48F-1884C0751A81">
  <cim:IdentifiedObject.mRID>_69FFAC6B-211D-4BBE-B48F-1884C0751A81</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>91</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_CDECF94F-5E33-451E-8BFF-E385DF5D26A2">
  <cim:IdentifiedObject.mRID>_CDECF94F-5E33-451E-8BFF-E385DF5D26A2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>91</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_69FFAC6B-211D-4BBE-B48F-1884C0751A81"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D542A313-BBD4-468F-A1FF-1694A2C2E409">
  <cim:IdentifiedObject.mRID>_D542A313-BBD4-468F-A1FF-1694A2C2E409</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>92</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_12B1E18F-0AD6-4E27-970D-447D82C54E09">
  <cim:IdentifiedObject.mRID>_12B1E18F-0AD6-4E27-970D-447D82C54E09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>92</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D542A313-BBD4-468F-A1FF-1694A2C2E409"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C642C195-9487-4E55-8637-3E5450C2D7C0">
  <cim:IdentifiedObject.mRID>_C642C195-9487-4E55-8637-3E5450C2D7C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>93</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D8EF2D37-FCB7-40ED-ADE8-35C6434E96FB">
  <cim:IdentifiedObject.mRID>_D8EF2D37-FCB7-40ED-ADE8-35C6434E96FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>93</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C642C195-9487-4E55-8637-3E5450C2D7C0"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_7DCBE291-E0C0-447D-81D1-20BDACDEA82A">
  <cim:IdentifiedObject.mRID>_7DCBE291-E0C0-447D-81D1-20BDACDEA82A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>94</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_BCBAE34D-22CC-4B2B-A96B-96A95226E8E2">
  <cim:IdentifiedObject.mRID>_BCBAE34D-22CC-4B2B-A96B-96A95226E8E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>94</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7DCBE291-E0C0-447D-81D1-20BDACDEA82A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_70835481-63F4-4362-822C-D6A4C9F1757A">
  <cim:IdentifiedObject.mRID>_70835481-63F4-4362-822C-D6A4C9F1757A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>95</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E7F58609-23CF-4D69-A4BF-C52E30764F2D">
  <cim:IdentifiedObject.mRID>_E7F58609-23CF-4D69-A4BF-C52E30764F2D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>95</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_70835481-63F4-4362-822C-D6A4C9F1757A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_E0F5751D-0720-4620-BE1F-17E245B07734">
  <cim:IdentifiedObject.mRID>_E0F5751D-0720-4620-BE1F-17E245B07734</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>96</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_526805F3-E1E1-4335-89BA-3C16BF83DABE">
  <cim:IdentifiedObject.mRID>_526805F3-E1E1-4335-89BA-3C16BF83DABE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>96</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_E0F5751D-0720-4620-BE1F-17E245B07734"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_58630775-97ED-4EEF-8B7E-49AE85955B87">
  <cim:IdentifiedObject.mRID>_58630775-97ED-4EEF-8B7E-49AE85955B87</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>98</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_64CA3204-8ACC-4F0A-B31A-797D74A414A0">
  <cim:IdentifiedObject.mRID>_64CA3204-8ACC-4F0A-B31A-797D74A414A0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>98</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_58630775-97ED-4EEF-8B7E-49AE85955B87"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F0B9FC39-431F-4090-821F-FA0C5D03615C">
  <cim:IdentifiedObject.mRID>_F0B9FC39-431F-4090-821F-FA0C5D03615C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>99</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D3B3E0C9-EA68-4C86-8D0B-AE3D9D13D50D">
  <cim:IdentifiedObject.mRID>_D3B3E0C9-EA68-4C86-8D0B-AE3D9D13D50D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>99</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F0B9FC39-431F-4090-821F-FA0C5D03615C"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0F2B0A80-95FB-4809-9093-496D2450A38E">
  <cim:IdentifiedObject.mRID>_0F2B0A80-95FB-4809-9093-496D2450A38E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>100</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_74F792DD-AA6B-4161-A021-35D8575D185C">
  <cim:IdentifiedObject.mRID>_74F792DD-AA6B-4161-A021-35D8575D185C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>100</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0F2B0A80-95FB-4809-9093-496D2450A38E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_35E1CF8B-0890-4AFA-BF26-7B95535CE7E9">
  <cim:IdentifiedObject.mRID>_35E1CF8B-0890-4AFA-BF26-7B95535CE7E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>450</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_91A501D0-A12C-4AB5-A035-C09BA7DBAC70">
  <cim:IdentifiedObject.mRID>_91A501D0-A12C-4AB5-A035-C09BA7DBAC70</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>450</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_35E1CF8B-0890-4AFA-BF26-7B95535CE7E9"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_066DDC63-405E-461F-8CEE-40B89FD77F1D">
  <cim:IdentifiedObject.mRID>_066DDC63-405E-461F-8CEE-40B89FD77F1D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>197</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C7756513-6271-4451-A020-52DB8211193A">
  <cim:IdentifiedObject.mRID>_C7756513-6271-4451-A020-52DB8211193A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>197</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_066DDC63-405E-461F-8CEE-40B89FD77F1D"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_4D2A3244-7430-4A1B-972D-7771B4F4FCB5">
  <cim:IdentifiedObject.mRID>_4D2A3244-7430-4A1B-972D-7771B4F4FCB5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>101</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_A31502FA-F524-493D-B725-9499FA5B0024">
  <cim:IdentifiedObject.mRID>_A31502FA-F524-493D-B725-9499FA5B0024</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>101</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_4D2A3244-7430-4A1B-972D-7771B4F4FCB5"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_27FED108-3070-4FBA-B4B8-60B88D0C8944">
  <cim:IdentifiedObject.mRID>_27FED108-3070-4FBA-B4B8-60B88D0C8944</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>102</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_84EE28B0-153F-4D78-8C6F-47F3943DCA97">
  <cim:IdentifiedObject.mRID>_84EE28B0-153F-4D78-8C6F-47F3943DCA97</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>102</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_27FED108-3070-4FBA-B4B8-60B88D0C8944"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_E9FF05A9-5532-43AC-A710-0D8A3F292138">
  <cim:IdentifiedObject.mRID>_E9FF05A9-5532-43AC-A710-0D8A3F292138</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>105</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_439BB927-F4C1-49EA-BA48-3D7AF5B25C9B">
  <cim:IdentifiedObject.mRID>_439BB927-F4C1-49EA-BA48-3D7AF5B25C9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>105</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_E9FF05A9-5532-43AC-A710-0D8A3F292138"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D0AD90CE-9EC7-4D39-9481-31128E05E189">
  <cim:IdentifiedObject.mRID>_D0AD90CE-9EC7-4D39-9481-31128E05E189</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>103</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_247FBF17-E2DE-42D9-A154-C5B6C75BE658">
  <cim:IdentifiedObject.mRID>_247FBF17-E2DE-42D9-A154-C5B6C75BE658</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>103</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D0AD90CE-9EC7-4D39-9481-31128E05E189"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_EF9148A2-0A9B-4819-9CC7-21D9D2B9B087">
  <cim:IdentifiedObject.mRID>_EF9148A2-0A9B-4819-9CC7-21D9D2B9B087</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>104</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_631AF3CB-2CA2-4B83-A83C-D37EC5624F21">
  <cim:IdentifiedObject.mRID>_631AF3CB-2CA2-4B83-A83C-D37EC5624F21</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>104</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_EF9148A2-0A9B-4819-9CC7-21D9D2B9B087"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_584DC5DB-ED88-46C6-9FAC-1CF1FF3CE03E">
  <cim:IdentifiedObject.mRID>_584DC5DB-ED88-46C6-9FAC-1CF1FF3CE03E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>106</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_73969ACC-2FF3-4027-9896-CE17687B9187">
  <cim:IdentifiedObject.mRID>_73969ACC-2FF3-4027-9896-CE17687B9187</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>106</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_584DC5DB-ED88-46C6-9FAC-1CF1FF3CE03E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_DB72D5B7-CE6E-4500-A62B-F259850D9D94">
  <cim:IdentifiedObject.mRID>_DB72D5B7-CE6E-4500-A62B-F259850D9D94</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>108</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_F9EEF507-691C-4E6D-AD19-6DF36AE0E5BB">
  <cim:IdentifiedObject.mRID>_F9EEF507-691C-4E6D-AD19-6DF36AE0E5BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>108</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_DB72D5B7-CE6E-4500-A62B-F259850D9D94"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1D782FD5-CBAE-4F5C-809B-CED8AE6DCF53">
  <cim:IdentifiedObject.mRID>_1D782FD5-CBAE-4F5C-809B-CED8AE6DCF53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>107</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_52722F8B-29CF-49B9-97B6-F522D8B5BB79">
  <cim:IdentifiedObject.mRID>_52722F8B-29CF-49B9-97B6-F522D8B5BB79</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>107</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1D782FD5-CBAE-4F5C-809B-CED8AE6DCF53"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_3CDBBD88-BCBE-4659-A93F-31CFD9E05A02">
  <cim:IdentifiedObject.mRID>_3CDBBD88-BCBE-4659-A93F-31CFD9E05A02</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>109</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C19C52EE-33FA-4E7C-A7CD-F07595540191">
  <cim:IdentifiedObject.mRID>_C19C52EE-33FA-4E7C-A7CD-F07595540191</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>109</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_3CDBBD88-BCBE-4659-A93F-31CFD9E05A02"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D0746E98-A10F-4409-AA41-2DEA9706F67D">
  <cim:IdentifiedObject.mRID>_D0746E98-A10F-4409-AA41-2DEA9706F67D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>300</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_876A13EA-930A-4630-8328-6116591C4107">
  <cim:IdentifiedObject.mRID>_876A13EA-930A-4630-8328-6116591C4107</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>300</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D0746E98-A10F-4409-AA41-2DEA9706F67D"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_A41F1AC5-92B4-46C6-B008-75B1CA1997F1">
  <cim:IdentifiedObject.mRID>_A41F1AC5-92B4-46C6-B008-75B1CA1997F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>110</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_3A7CF492-A006-4441-BFB9-C932127E6844">
  <cim:IdentifiedObject.mRID>_3A7CF492-A006-4441-BFB9-C932127E6844</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>110</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A41F1AC5-92B4-46C6-B008-75B1CA1997F1"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_7F8C4F00-D937-420D-8F4A-D9E694A4D3A3">
  <cim:IdentifiedObject.mRID>_7F8C4F00-D937-420D-8F4A-D9E694A4D3A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>111</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_41DE0A98-BD78-42D5-9800-004B653ECC31">
  <cim:IdentifiedObject.mRID>_41DE0A98-BD78-42D5-9800-004B653ECC31</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>111</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7F8C4F00-D937-420D-8F4A-D9E694A4D3A3"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B9509A2D-31C2-4676-9959-C87021536C52">
  <cim:IdentifiedObject.mRID>_B9509A2D-31C2-4676-9959-C87021536C52</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>112</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_4F5B0DEF-E96B-4974-A523-CC0609F49B42">
  <cim:IdentifiedObject.mRID>_4F5B0DEF-E96B-4974-A523-CC0609F49B42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>112</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B9509A2D-31C2-4676-9959-C87021536C52"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_39C01F38-8E80-4205-A380-CBB2AA21883A">
  <cim:IdentifiedObject.mRID>_39C01F38-8E80-4205-A380-CBB2AA21883A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>113</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_213F6712-CB3E-4F94-84F6-07E4A7E29214">
  <cim:IdentifiedObject.mRID>_213F6712-CB3E-4F94-84F6-07E4A7E29214</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>113</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_39C01F38-8E80-4205-A380-CBB2AA21883A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_FD455A88-E0F6-4B5B-BFCA-3A166CDB5ACC">
  <cim:IdentifiedObject.mRID>_FD455A88-E0F6-4B5B-BFCA-3A166CDB5ACC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>114</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_19892961-2A1B-45F2-8DEA-7AA3651A263B">
  <cim:IdentifiedObject.mRID>_19892961-2A1B-45F2-8DEA-7AA3651A263B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>114</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_FD455A88-E0F6-4B5B-BFCA-3A166CDB5ACC"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_64B3F44F-FA6B-48D3-8B30-13C4143DD94A">
  <cim:IdentifiedObject.mRID>_64B3F44F-FA6B-48D3-8B30-13C4143DD94A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>135</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_3BCAA7CC-CAE4-436A-B1B3-8ADDF32F38AB">
  <cim:IdentifiedObject.mRID>_3BCAA7CC-CAE4-436A-B1B3-8ADDF32F38AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>135</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_64B3F44F-FA6B-48D3-8B30-13C4143DD94A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_50E9D7EE-9C4F-4094-BF36-3A2BBB1D50F1">
  <cim:IdentifiedObject.mRID>_50E9D7EE-9C4F-4094-BF36-3A2BBB1D50F1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>152</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B6A1F7BA-CF8B-4EDC-BC90-085A49C66566">
  <cim:IdentifiedObject.mRID>_B6A1F7BA-CF8B-4EDC-BC90-085A49C66566</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>152</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_50E9D7EE-9C4F-4094-BF36-3A2BBB1D50F1"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_6E0A0443-5AA4-4731-9040-46B0D0BBC94E">
  <cim:IdentifiedObject.mRID>_6E0A0443-5AA4-4731-9040-46B0D0BBC94E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>160r</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_167CEA28-7993-440A-A577-03583C205FEB">
  <cim:IdentifiedObject.mRID>_167CEA28-7993-440A-A577-03583C205FEB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>160r</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_6E0A0443-5AA4-4731-9040-46B0D0BBC94E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_4E509163-EE60-4912-8D4C-134DDD8D45D4">
  <cim:IdentifiedObject.mRID>_4E509163-EE60-4912-8D4C-134DDD8D45D4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>150r</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_62102DA3-698B-4BBF-B438-E2EE5E6C4C2E">
  <cim:IdentifiedObject.mRID>_62102DA3-698B-4BBF-B438-E2EE5E6C4C2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>150r</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_4E509163-EE60-4912-8D4C-134DDD8D45D4"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_8DFAD0F3-27EB-434E-B0F8-9947DA030D58">
  <cim:IdentifiedObject.mRID>_8DFAD0F3-27EB-434E-B0F8-9947DA030D58</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>160</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B70191D2-0B23-4811-B17D-42BDBBAD95DA">
  <cim:IdentifiedObject.mRID>_B70191D2-0B23-4811-B17D-42BDBBAD95DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>160</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_8DFAD0F3-27EB-434E-B0F8-9947DA030D58"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_79B74FD9-E476-4823-A557-4BF345EDB5FA">
  <cim:IdentifiedObject.mRID>_79B74FD9-E476-4823-A557-4BF345EDB5FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>61s</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C1E39F52-B74F-4F6F-9795-4B243397B068">
  <cim:IdentifiedObject.mRID>_C1E39F52-B74F-4F6F-9795-4B243397B068</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>61s</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_79B74FD9-E476-4823-A557-4BF345EDB5FA"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D1CDB7DE-C7F6-4DCB-8594-B235983E126B">
  <cim:IdentifiedObject.mRID>_D1CDB7DE-C7F6-4DCB-8594-B235983E126B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>300_open</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_AAFC198A-DC00-4427-AE86-85E80B3FF42E">
  <cim:IdentifiedObject.mRID>_AAFC198A-DC00-4427-AE86-85E80B3FF42E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>300_open</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D1CDB7DE-C7F6-4DCB-8594-B235983E126B"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_ACF29D06-8A8B-4075-AE13-FA798DDA285C">
  <cim:IdentifiedObject.mRID>_ACF29D06-8A8B-4075-AE13-FA798DDA285C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>94_open</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_F9740A9C-336D-4A89-BE14-F6D03531E4A4">
  <cim:IdentifiedObject.mRID>_F9740A9C-336D-4A89-BE14-F6D03531E4A4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>94_open</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_ACF29D06-8A8B-4075-AE13-FA798DDA285C"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_33F346BC-1037-4757-901B-EFED77D1FBBA"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B3EAB86F-9585-42D8-A9E3-4F7452EE0E31">
  <cim:IdentifiedObject.mRID>_B3EAB86F-9585-42D8-A9E3-4F7452EE0E31</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s1a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_38000E70-B747-410E-A16D-9DFA2C511EE5">
  <cim:IdentifiedObject.mRID>_38000E70-B747-410E-A16D-9DFA2C511EE5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s1a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B3EAB86F-9585-42D8-A9E3-4F7452EE0E31"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_9267158B-ABF5-44ED-9E64-E88C10C8EF13">
  <cim:IdentifiedObject.mRID>_9267158B-ABF5-44ED-9E64-E88C10C8EF13</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s2b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_60E4AFD7-80E9-41F3-A817-209E0F51C750">
  <cim:IdentifiedObject.mRID>_60E4AFD7-80E9-41F3-A817-209E0F51C750</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s2b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_9267158B-ABF5-44ED-9E64-E88C10C8EF13"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_7A50CA03-C885-43CF-BB20-2297ECEE88C9">
  <cim:IdentifiedObject.mRID>_7A50CA03-C885-43CF-BB20-2297ECEE88C9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s4c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_A052CBCE-4721-4B23-8681-686760FEE014">
  <cim:IdentifiedObject.mRID>_A052CBCE-4721-4B23-8681-686760FEE014</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s4c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7A50CA03-C885-43CF-BB20-2297ECEE88C9"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_71FF1584-A844-455F-8A17-37C810ACF55E">
  <cim:IdentifiedObject.mRID>_71FF1584-A844-455F-8A17-37C810ACF55E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s5c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_3BAE5874-1973-47CE-8D09-6698EF29763D">
  <cim:IdentifiedObject.mRID>_3BAE5874-1973-47CE-8D09-6698EF29763D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s5c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_71FF1584-A844-455F-8A17-37C810ACF55E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C771E2F6-E511-490A-912C-AE5CA47A4E2E">
  <cim:IdentifiedObject.mRID>_C771E2F6-E511-490A-912C-AE5CA47A4E2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s6c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_D1036F46-3CA8-4EEF-86DD-31157CEAEEFC">
  <cim:IdentifiedObject.mRID>_D1036F46-3CA8-4EEF-86DD-31157CEAEEFC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s6c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C771E2F6-E511-490A-912C-AE5CA47A4E2E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_A8E2058E-0054-40AE-B541-6A42778EE7F7">
  <cim:IdentifiedObject.mRID>_A8E2058E-0054-40AE-B541-6A42778EE7F7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s7a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_A9D928CD-8638-4FEA-9BA4-D6229B9597CE">
  <cim:IdentifiedObject.mRID>_A9D928CD-8638-4FEA-9BA4-D6229B9597CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s7a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A8E2058E-0054-40AE-B541-6A42778EE7F7"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_0623351C-FE38-4B02-AF43-A49F9E977782">
  <cim:IdentifiedObject.mRID>_0623351C-FE38-4B02-AF43-A49F9E977782</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s9a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_38F48EB6-89EE-4396-A440-036DD3399D40">
  <cim:IdentifiedObject.mRID>_38F48EB6-89EE-4396-A440-036DD3399D40</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s9a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_0623351C-FE38-4B02-AF43-A49F9E977782"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_61A472CD-6A11-4608-A3A5-002D01D1BA89">
  <cim:IdentifiedObject.mRID>_61A472CD-6A11-4608-A3A5-002D01D1BA89</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s10a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E2FA9645-9EEF-445B-A7D3-1FCA10B44658">
  <cim:IdentifiedObject.mRID>_E2FA9645-9EEF-445B-A7D3-1FCA10B44658</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s10a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_61A472CD-6A11-4608-A3A5-002D01D1BA89"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_412C968F-E6C8-4690-B345-EEB40E1B0EAD">
  <cim:IdentifiedObject.mRID>_412C968F-E6C8-4690-B345-EEB40E1B0EAD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s11a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B90FE703-FA17-40CE-8C4F-A435FBDEF970">
  <cim:IdentifiedObject.mRID>_B90FE703-FA17-40CE-8C4F-A435FBDEF970</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s11a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_412C968F-E6C8-4690-B345-EEB40E1B0EAD"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_85C81DE7-63C2-4CDB-B30A-5702DF13E677">
  <cim:IdentifiedObject.mRID>_85C81DE7-63C2-4CDB-B30A-5702DF13E677</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s12b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_6681B339-438D-4436-BA01-9DE77DC81E50">
  <cim:IdentifiedObject.mRID>_6681B339-438D-4436-BA01-9DE77DC81E50</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s12b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_85C81DE7-63C2-4CDB-B30A-5702DF13E677"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_CC8B8C21-C4E7-4AFA-8183-D6EC7E09FBDB">
  <cim:IdentifiedObject.mRID>_CC8B8C21-C4E7-4AFA-8183-D6EC7E09FBDB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s16c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C5A69C5F-D5EB-45BD-B346-16482A7A2579">
  <cim:IdentifiedObject.mRID>_C5A69C5F-D5EB-45BD-B346-16482A7A2579</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s16c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_CC8B8C21-C4E7-4AFA-8183-D6EC7E09FBDB"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_94DDCE00-6897-4923-92A0-4161EA26566B">
  <cim:IdentifiedObject.mRID>_94DDCE00-6897-4923-92A0-4161EA26566B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s17c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_6FBD8DA0-7D69-4A39-8610-B8B57DCE18B3">
  <cim:IdentifiedObject.mRID>_6FBD8DA0-7D69-4A39-8610-B8B57DCE18B3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s17c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_94DDCE00-6897-4923-92A0-4161EA26566B"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_58B9660B-622D-4DD2-A7EB-4CB3D357B0B6">
  <cim:IdentifiedObject.mRID>_58B9660B-622D-4DD2-A7EB-4CB3D357B0B6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s19a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_3B85CE19-154F-4F95-8BB1-AA168A16B16B">
  <cim:IdentifiedObject.mRID>_3B85CE19-154F-4F95-8BB1-AA168A16B16B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s19a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_58B9660B-622D-4DD2-A7EB-4CB3D357B0B6"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_50DF8A25-8D80-4892-B90A-FBCE7AE03866">
  <cim:IdentifiedObject.mRID>_50DF8A25-8D80-4892-B90A-FBCE7AE03866</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s20a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_6DE7E8B9-13C6-4FDC-8709-F5FDB619455D">
  <cim:IdentifiedObject.mRID>_6DE7E8B9-13C6-4FDC-8709-F5FDB619455D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s20a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_50DF8A25-8D80-4892-B90A-FBCE7AE03866"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B3A80486-1909-4300-BA4C-5E921ECEEEA4">
  <cim:IdentifiedObject.mRID>_B3A80486-1909-4300-BA4C-5E921ECEEEA4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s22b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_2A6F9BAC-98BA-4EB8-9B0B-60303B657BCB">
  <cim:IdentifiedObject.mRID>_2A6F9BAC-98BA-4EB8-9B0B-60303B657BCB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s22b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B3A80486-1909-4300-BA4C-5E921ECEEEA4"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_99A03493-C22C-4438-9742-B0E30488A939">
  <cim:IdentifiedObject.mRID>_99A03493-C22C-4438-9742-B0E30488A939</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s24c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_62292FD9-081A-4620-B6A1-DD7C0ADB0B3F">
  <cim:IdentifiedObject.mRID>_62292FD9-081A-4620-B6A1-DD7C0ADB0B3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s24c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_99A03493-C22C-4438-9742-B0E30488A939"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_164A2DDD-5E67-4D60-91DD-1F98EA921405">
  <cim:IdentifiedObject.mRID>_164A2DDD-5E67-4D60-91DD-1F98EA921405</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s28a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_DB36B8E8-56CB-408D-89BF-1E3D02F86A9B">
  <cim:IdentifiedObject.mRID>_DB36B8E8-56CB-408D-89BF-1E3D02F86A9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s28a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_164A2DDD-5E67-4D60-91DD-1F98EA921405"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_99DC2C3F-576C-4D17-9B8A-8E305E8814FF">
  <cim:IdentifiedObject.mRID>_99DC2C3F-576C-4D17-9B8A-8E305E8814FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s29a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_76D3D73D-14B4-4A10-9584-846A087C4E2C">
  <cim:IdentifiedObject.mRID>_76D3D73D-14B4-4A10-9584-846A087C4E2C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s29a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_99DC2C3F-576C-4D17-9B8A-8E305E8814FF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_9760ACE6-985D-45AD-85BC-2E05818025DF">
  <cim:IdentifiedObject.mRID>_9760ACE6-985D-45AD-85BC-2E05818025DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s30c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B54559F8-346F-4028-B546-9EA6EA5C3341">
  <cim:IdentifiedObject.mRID>_B54559F8-346F-4028-B546-9EA6EA5C3341</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s30c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_9760ACE6-985D-45AD-85BC-2E05818025DF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_6135BF57-AF42-47B6-B938-5A6F5D1D2FDA">
  <cim:IdentifiedObject.mRID>_6135BF57-AF42-47B6-B938-5A6F5D1D2FDA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s31c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_5DA36AFB-CD93-42C7-94F5-F0952C77E477">
  <cim:IdentifiedObject.mRID>_5DA36AFB-CD93-42C7-94F5-F0952C77E477</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s31c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_6135BF57-AF42-47B6-B938-5A6F5D1D2FDA"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_3D3FF5F8-D7C8-41A5-88A1-07B984E3471C">
  <cim:IdentifiedObject.mRID>_3D3FF5F8-D7C8-41A5-88A1-07B984E3471C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s32c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_47A4B949-FF36-4E00-BE5B-BEB8B39F9036">
  <cim:IdentifiedObject.mRID>_47A4B949-FF36-4E00-BE5B-BEB8B39F9036</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s32c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_3D3FF5F8-D7C8-41A5-88A1-07B984E3471C"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_54DFBF98-473E-4538-ACA2-00520EEBA731">
  <cim:IdentifiedObject.mRID>_54DFBF98-473E-4538-ACA2-00520EEBA731</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s33a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_BAA05A06-04AC-4F07-9FE3-F0A11F82938B">
  <cim:IdentifiedObject.mRID>_BAA05A06-04AC-4F07-9FE3-F0A11F82938B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s33a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_54DFBF98-473E-4538-ACA2-00520EEBA731"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_670117C8-7CFF-4967-947E-3DBD868D423D">
  <cim:IdentifiedObject.mRID>_670117C8-7CFF-4967-947E-3DBD868D423D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s34c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_E8CDABC9-9F2B-4B53-A411-FEFE38970DCF">
  <cim:IdentifiedObject.mRID>_E8CDABC9-9F2B-4B53-A411-FEFE38970DCF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s34c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_670117C8-7CFF-4967-947E-3DBD868D423D"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_3D1BDBF7-DE55-4592-84F1-5A6615F2A006">
  <cim:IdentifiedObject.mRID>_3D1BDBF7-DE55-4592-84F1-5A6615F2A006</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s37a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_70EE1F75-04E2-4095-AC0A-5147437DB1E5">
  <cim:IdentifiedObject.mRID>_70EE1F75-04E2-4095-AC0A-5147437DB1E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s37a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_3D1BDBF7-DE55-4592-84F1-5A6615F2A006"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D8161BE7-24C6-4FB3-92A6-6F24C5A934F4">
  <cim:IdentifiedObject.mRID>_D8161BE7-24C6-4FB3-92A6-6F24C5A934F4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s38b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_A70FA768-2464-4496-9F3C-2AECA4494B10">
  <cim:IdentifiedObject.mRID>_A70FA768-2464-4496-9F3C-2AECA4494B10</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s38b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D8161BE7-24C6-4FB3-92A6-6F24C5A934F4"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_8BD11A2A-26E3-4EAC-8F11-ABC89BF413CC">
  <cim:IdentifiedObject.mRID>_8BD11A2A-26E3-4EAC-8F11-ABC89BF413CC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s39b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_ADDC067B-255A-4F9D-B26E-A3E4BF2A1575">
  <cim:IdentifiedObject.mRID>_ADDC067B-255A-4F9D-B26E-A3E4BF2A1575</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s39b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_8BD11A2A-26E3-4EAC-8F11-ABC89BF413CC"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D17686B8-0C05-4585-926D-C548590D4CC9">
  <cim:IdentifiedObject.mRID>_D17686B8-0C05-4585-926D-C548590D4CC9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s41c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_DBF39A06-F85A-4A80-B96D-74E17067505E">
  <cim:IdentifiedObject.mRID>_DBF39A06-F85A-4A80-B96D-74E17067505E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s41c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D17686B8-0C05-4585-926D-C548590D4CC9"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_A6DB4ADC-43B9-4896-8888-828856FD2A8A">
  <cim:IdentifiedObject.mRID>_A6DB4ADC-43B9-4896-8888-828856FD2A8A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s42a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_8A6D02D4-5605-4E27-99DE-6801C79570FE">
  <cim:IdentifiedObject.mRID>_8A6D02D4-5605-4E27-99DE-6801C79570FE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s42a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A6DB4ADC-43B9-4896-8888-828856FD2A8A"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_78363D40-ACD4-49E8-9CF7-CE7095F600BD">
  <cim:IdentifiedObject.mRID>_78363D40-ACD4-49E8-9CF7-CE7095F600BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s43b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_8D12EF5D-0377-46AD-8966-FBAA45413D41">
  <cim:IdentifiedObject.mRID>_8D12EF5D-0377-46AD-8966-FBAA45413D41</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s43b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_78363D40-ACD4-49E8-9CF7-CE7095F600BD"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_493A1AB2-13AA-4BCF-91B8-26E17F2F3AC2">
  <cim:IdentifiedObject.mRID>_493A1AB2-13AA-4BCF-91B8-26E17F2F3AC2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s45a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_4A3E8CD9-1872-42D4-A9F0-BBFAD88F2EFE">
  <cim:IdentifiedObject.mRID>_4A3E8CD9-1872-42D4-A9F0-BBFAD88F2EFE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s45a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_493A1AB2-13AA-4BCF-91B8-26E17F2F3AC2"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_805DCAA6-B37B-4BFE-9F3E-6BD2933514CF">
  <cim:IdentifiedObject.mRID>_805DCAA6-B37B-4BFE-9F3E-6BD2933514CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s46a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_4D08E564-980A-48A5-B2E1-8C84ADF7476F">
  <cim:IdentifiedObject.mRID>_4D08E564-980A-48A5-B2E1-8C84ADF7476F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s46a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_805DCAA6-B37B-4BFE-9F3E-6BD2933514CF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_5E0E272E-FD71-490E-BCB0-9DC8C527C522">
  <cim:IdentifiedObject.mRID>_5E0E272E-FD71-490E-BCB0-9DC8C527C522</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_63EB9A8F-FF0D-4AC2-B3E2-AF7F214ED492">
  <cim:IdentifiedObject.mRID>_63EB9A8F-FF0D-4AC2-B3E2-AF7F214ED492</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_5E0E272E-FD71-490E-BCB0-9DC8C527C522"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_8B980673-1FAF-4B78-A36E-63A8E3839A61">
  <cim:IdentifiedObject.mRID>_8B980673-1FAF-4B78-A36E-63A8E3839A61</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_191B5AB1-9341-4556-ACC7-1C10C78FB8E5">
  <cim:IdentifiedObject.mRID>_191B5AB1-9341-4556-ACC7-1C10C78FB8E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_8B980673-1FAF-4B78-A36E-63A8E3839A61"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_7D1980E9-18E1-411C-B0DE-E7441F9A0AC0">
  <cim:IdentifiedObject.mRID>_7D1980E9-18E1-411C-B0DE-E7441F9A0AC0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_96E98B01-0FA6-4448-8545-CEE511BFDE1A">
  <cim:IdentifiedObject.mRID>_96E98B01-0FA6-4448-8545-CEE511BFDE1A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s49c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7D1980E9-18E1-411C-B0DE-E7441F9A0AC0"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B5E998C3-30E4-4AFF-948E-8AD8C71FFAAF">
  <cim:IdentifiedObject.mRID>_B5E998C3-30E4-4AFF-948E-8AD8C71FFAAF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s50c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_9723AD56-AE48-4078-84BF-68B45B9B579F">
  <cim:IdentifiedObject.mRID>_9723AD56-AE48-4078-84BF-68B45B9B579F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s50c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B5E998C3-30E4-4AFF-948E-8AD8C71FFAAF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_CFAE3AAE-5512-4491-A1A3-A534022175FB">
  <cim:IdentifiedObject.mRID>_CFAE3AAE-5512-4491-A1A3-A534022175FB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s51a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_ADE99BE4-2056-4092-B0E7-67020AAE08AD">
  <cim:IdentifiedObject.mRID>_ADE99BE4-2056-4092-B0E7-67020AAE08AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s51a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_CFAE3AAE-5512-4491-A1A3-A534022175FB"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B5FABEC3-4117-4AC9-B579-AEB63878B056">
  <cim:IdentifiedObject.mRID>_B5FABEC3-4117-4AC9-B579-AEB63878B056</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s52a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_58229E70-6398-455E-97A2-993D125BD09E">
  <cim:IdentifiedObject.mRID>_58229E70-6398-455E-97A2-993D125BD09E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s52a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B5FABEC3-4117-4AC9-B579-AEB63878B056"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_877418A1-B991-4C03-9696-DE64FECEA7B0">
  <cim:IdentifiedObject.mRID>_877418A1-B991-4C03-9696-DE64FECEA7B0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s53a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_84590363-D0CA-46E9-B0C9-C44CF1428B30">
  <cim:IdentifiedObject.mRID>_84590363-D0CA-46E9-B0C9-C44CF1428B30</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s53a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_877418A1-B991-4C03-9696-DE64FECEA7B0"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C0126428-B7E1-4C81-8579-581E02481F0F">
  <cim:IdentifiedObject.mRID>_C0126428-B7E1-4C81-8579-581E02481F0F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s55a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_EC72EC80-6947-434A-A194-59CF126D336F">
  <cim:IdentifiedObject.mRID>_EC72EC80-6947-434A-A194-59CF126D336F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s55a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C0126428-B7E1-4C81-8579-581E02481F0F"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_EA838A5C-5C10-454B-90FB-51C5C2192290">
  <cim:IdentifiedObject.mRID>_EA838A5C-5C10-454B-90FB-51C5C2192290</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s56b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_87A8230C-BA8C-4271-AA71-D4642F80B53E">
  <cim:IdentifiedObject.mRID>_87A8230C-BA8C-4271-AA71-D4642F80B53E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s56b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_EA838A5C-5C10-454B-90FB-51C5C2192290"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_926A9B15-73A1-49A5-A966-3F81E66BB9D2">
  <cim:IdentifiedObject.mRID>_926A9B15-73A1-49A5-A966-3F81E66BB9D2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s58b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B9A16C92-2C5C-4885-82C6-75CE0A633BF8">
  <cim:IdentifiedObject.mRID>_B9A16C92-2C5C-4885-82C6-75CE0A633BF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s58b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_926A9B15-73A1-49A5-A966-3F81E66BB9D2"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_CC9339DA-4EF9-4EF0-949B-71154DFF4BEE">
  <cim:IdentifiedObject.mRID>_CC9339DA-4EF9-4EF0-949B-71154DFF4BEE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s59b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_3A732956-9C5F-4B70-B6C8-63C703C39839">
  <cim:IdentifiedObject.mRID>_3A732956-9C5F-4B70-B6C8-63C703C39839</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s59b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_CC9339DA-4EF9-4EF0-949B-71154DFF4BEE"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D9A6E5C9-5F67-42B8-BDA6-94282E7C255C">
  <cim:IdentifiedObject.mRID>_D9A6E5C9-5F67-42B8-BDA6-94282E7C255C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s60a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_994A88D0-8D20-4951-B7AF-9F5EDCFE53AF">
  <cim:IdentifiedObject.mRID>_994A88D0-8D20-4951-B7AF-9F5EDCFE53AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s60a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D9A6E5C9-5F67-42B8-BDA6-94282E7C255C"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_8C3C14A9-B478-4F79-B3B0-5A5719F0A56F">
  <cim:IdentifiedObject.mRID>_8C3C14A9-B478-4F79-B3B0-5A5719F0A56F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s62c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_0E74AC32-357A-4280-9499-7CB4FDD205C0">
  <cim:IdentifiedObject.mRID>_0E74AC32-357A-4280-9499-7CB4FDD205C0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s62c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_8C3C14A9-B478-4F79-B3B0-5A5719F0A56F"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_9D5B5DFD-A573-46F7-91FB-48A2227260EB">
  <cim:IdentifiedObject.mRID>_9D5B5DFD-A573-46F7-91FB-48A2227260EB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s63a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_187F67FE-4F3D-4698-8137-F38616E73F0E">
  <cim:IdentifiedObject.mRID>_187F67FE-4F3D-4698-8137-F38616E73F0E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s63a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_9D5B5DFD-A573-46F7-91FB-48A2227260EB"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_7D3CE608-40EE-4022-85D7-0AE12A832FDE">
  <cim:IdentifiedObject.mRID>_7D3CE608-40EE-4022-85D7-0AE12A832FDE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s64b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_221753BC-E44A-44E3-87C7-2D12089584E9">
  <cim:IdentifiedObject.mRID>_221753BC-E44A-44E3-87C7-2D12089584E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s64b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7D3CE608-40EE-4022-85D7-0AE12A832FDE"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_17060AB6-9742-40F5-9EEB-BB6DB76620D4">
  <cim:IdentifiedObject.mRID>_17060AB6-9742-40F5-9EEB-BB6DB76620D4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s66c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_8DA6252C-7AC8-42BF-8AE9-EFE5A3F3C28D">
  <cim:IdentifiedObject.mRID>_8DA6252C-7AC8-42BF-8AE9-EFE5A3F3C28D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s66c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_17060AB6-9742-40F5-9EEB-BB6DB76620D4"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_83DBC712-7685-4E19-A966-091E3885CE7E">
  <cim:IdentifiedObject.mRID>_83DBC712-7685-4E19-A966-091E3885CE7E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s68a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_0A204B36-57AB-4B8A-9159-332D651A5947">
  <cim:IdentifiedObject.mRID>_0A204B36-57AB-4B8A-9159-332D651A5947</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s68a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_83DBC712-7685-4E19-A966-091E3885CE7E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D779EE98-C1CB-4D43-B48D-993C3B816C97">
  <cim:IdentifiedObject.mRID>_D779EE98-C1CB-4D43-B48D-993C3B816C97</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s69a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_8A6469E5-5786-44B3-AF97-B2F292594201">
  <cim:IdentifiedObject.mRID>_8A6469E5-5786-44B3-AF97-B2F292594201</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s69a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D779EE98-C1CB-4D43-B48D-993C3B816C97"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_452F26FF-05E2-4AB6-A546-D248D4FB5DD8">
  <cim:IdentifiedObject.mRID>_452F26FF-05E2-4AB6-A546-D248D4FB5DD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s70a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_A86303DA-EEAA-4C2B-8DAB-B0A91E137627">
  <cim:IdentifiedObject.mRID>_A86303DA-EEAA-4C2B-8DAB-B0A91E137627</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s70a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_452F26FF-05E2-4AB6-A546-D248D4FB5DD8"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D148CEFC-A871-4F6A-A2F2-4A495249DDFA">
  <cim:IdentifiedObject.mRID>_D148CEFC-A871-4F6A-A2F2-4A495249DDFA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s71a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_91F871F0-3D7F-4681-94D8-37BF431B023A">
  <cim:IdentifiedObject.mRID>_91F871F0-3D7F-4681-94D8-37BF431B023A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s71a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D148CEFC-A871-4F6A-A2F2-4A495249DDFA"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_BD9134AF-1CE5-4334-95E6-A991EA1BD925">
  <cim:IdentifiedObject.mRID>_BD9134AF-1CE5-4334-95E6-A991EA1BD925</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s73c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B5419030-350B-41FC-B082-100474FC0220">
  <cim:IdentifiedObject.mRID>_B5419030-350B-41FC-B082-100474FC0220</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s73c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_BD9134AF-1CE5-4334-95E6-A991EA1BD925"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_A0F86212-3E60-4B3D-B529-191AAED33666">
  <cim:IdentifiedObject.mRID>_A0F86212-3E60-4B3D-B529-191AAED33666</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s74c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_CFB51BB0-AB95-4DDB-91AD-EC7916296763">
  <cim:IdentifiedObject.mRID>_CFB51BB0-AB95-4DDB-91AD-EC7916296763</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s74c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_A0F86212-3E60-4B3D-B529-191AAED33666"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_DED060D4-E788-4868-B798-889B7DF09D11">
  <cim:IdentifiedObject.mRID>_DED060D4-E788-4868-B798-889B7DF09D11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s75c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_ADDE5BC1-9884-4D54-8F2E-1E608474161B">
  <cim:IdentifiedObject.mRID>_ADDE5BC1-9884-4D54-8F2E-1E608474161B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s75c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_DED060D4-E788-4868-B798-889B7DF09D11"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C785C168-0CF4-44BF-8685-5A49438FEE68">
  <cim:IdentifiedObject.mRID>_C785C168-0CF4-44BF-8685-5A49438FEE68</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s77b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_07716F4B-A04A-47BB-B665-00431B90ED70">
  <cim:IdentifiedObject.mRID>_07716F4B-A04A-47BB-B665-00431B90ED70</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s77b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C785C168-0CF4-44BF-8685-5A49438FEE68"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_2BEA0D37-15CD-4CD8-94C5-C12A6ADF5B11">
  <cim:IdentifiedObject.mRID>_2BEA0D37-15CD-4CD8-94C5-C12A6ADF5B11</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s79a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_C3B46EA9-9CA4-4B04-977D-67F57D9541EA">
  <cim:IdentifiedObject.mRID>_C3B46EA9-9CA4-4B04-977D-67F57D9541EA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s79a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_2BEA0D37-15CD-4CD8-94C5-C12A6ADF5B11"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C55DF1F1-B4B1-4355-B886-2961D7902028">
  <cim:IdentifiedObject.mRID>_C55DF1F1-B4B1-4355-B886-2961D7902028</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s80b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_671381DD-2319-4358-90BC-6E503D620051">
  <cim:IdentifiedObject.mRID>_671381DD-2319-4358-90BC-6E503D620051</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s80b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C55DF1F1-B4B1-4355-B886-2961D7902028"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_1B73AD26-F342-41BD-AA3F-11E9E5759130">
  <cim:IdentifiedObject.mRID>_1B73AD26-F342-41BD-AA3F-11E9E5759130</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s82a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_292063FC-140F-4949-8A6D-090891BA3136">
  <cim:IdentifiedObject.mRID>_292063FC-140F-4949-8A6D-090891BA3136</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s82a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_1B73AD26-F342-41BD-AA3F-11E9E5759130"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_59639EED-B60C-4D43-B46B-8C21C9053767">
  <cim:IdentifiedObject.mRID>_59639EED-B60C-4D43-B46B-8C21C9053767</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s83c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_481BB6D2-175A-415C-A607-1DC8A973F48D">
  <cim:IdentifiedObject.mRID>_481BB6D2-175A-415C-A607-1DC8A973F48D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s83c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_59639EED-B60C-4D43-B46B-8C21C9053767"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_39F837D7-010A-4810-A632-726FCC6B0379">
  <cim:IdentifiedObject.mRID>_39F837D7-010A-4810-A632-726FCC6B0379</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s84c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_94757A29-BFD8-4DCC-B6C9-31BAF7F8D52E">
  <cim:IdentifiedObject.mRID>_94757A29-BFD8-4DCC-B6C9-31BAF7F8D52E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s84c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_39F837D7-010A-4810-A632-726FCC6B0379"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_85599FF3-0870-463C-A307-D7C10051ACE3">
  <cim:IdentifiedObject.mRID>_85599FF3-0870-463C-A307-D7C10051ACE3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s85c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_F78AAED0-CCF2-4503-B268-3FE2603900AD">
  <cim:IdentifiedObject.mRID>_F78AAED0-CCF2-4503-B268-3FE2603900AD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s85c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_85599FF3-0870-463C-A307-D7C10051ACE3"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_7D41D216-C2F1-4F43-A0D7-B8B75E5E8C83">
  <cim:IdentifiedObject.mRID>_7D41D216-C2F1-4F43-A0D7-B8B75E5E8C83</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s86b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_61F27A54-3BC9-4D49-A9EF-8EC0F573D5CD">
  <cim:IdentifiedObject.mRID>_61F27A54-3BC9-4D49-A9EF-8EC0F573D5CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s86b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7D41D216-C2F1-4F43-A0D7-B8B75E5E8C83"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_29187D2D-1DFD-44E1-810F-3AF2F05034C4">
  <cim:IdentifiedObject.mRID>_29187D2D-1DFD-44E1-810F-3AF2F05034C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s87b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_45D42215-32AF-4097-976E-8FFBA3102382">
  <cim:IdentifiedObject.mRID>_45D42215-32AF-4097-976E-8FFBA3102382</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s87b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_29187D2D-1DFD-44E1-810F-3AF2F05034C4"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B9C4BADF-4664-4AE3-A51A-F9F57328D7F8">
  <cim:IdentifiedObject.mRID>_B9C4BADF-4664-4AE3-A51A-F9F57328D7F8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s88a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_03A1F0A2-4CF0-4573-9FBE-557AE01EE5A1">
  <cim:IdentifiedObject.mRID>_03A1F0A2-4CF0-4573-9FBE-557AE01EE5A1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s88a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B9C4BADF-4664-4AE3-A51A-F9F57328D7F8"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_B386C456-58BC-44BE-9FE3-B93A8DAE3006">
  <cim:IdentifiedObject.mRID>_B386C456-58BC-44BE-9FE3-B93A8DAE3006</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s90b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_80F95EDB-79F5-40CA-A22F-08806B23B249">
  <cim:IdentifiedObject.mRID>_80F95EDB-79F5-40CA-A22F-08806B23B249</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s90b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_B386C456-58BC-44BE-9FE3-B93A8DAE3006"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_C377C9E5-2559-4756-AC5D-78AB6B30C861">
  <cim:IdentifiedObject.mRID>_C377C9E5-2559-4756-AC5D-78AB6B30C861</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s92c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_2978F7D8-BFC8-4474-9286-82715B0BB148">
  <cim:IdentifiedObject.mRID>_2978F7D8-BFC8-4474-9286-82715B0BB148</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s92c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_C377C9E5-2559-4756-AC5D-78AB6B30C861"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_E22C451F-0664-4BF7-89BB-468488415A9B">
  <cim:IdentifiedObject.mRID>_E22C451F-0664-4BF7-89BB-468488415A9B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s94a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_7A6A0E93-A472-435D-8BE1-E26BF5C68C46">
  <cim:IdentifiedObject.mRID>_7A6A0E93-A472-435D-8BE1-E26BF5C68C46</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s94a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_E22C451F-0664-4BF7-89BB-468488415A9B"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_15E4D1D5-0786-4A25-99F8-0BF9CAA0A7F6">
  <cim:IdentifiedObject.mRID>_15E4D1D5-0786-4A25-99F8-0BF9CAA0A7F6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s95b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_39F96E7B-C6DF-4E7A-8125-A29C95678009">
  <cim:IdentifiedObject.mRID>_39F96E7B-C6DF-4E7A-8125-A29C95678009</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s95b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_15E4D1D5-0786-4A25-99F8-0BF9CAA0A7F6"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_55335A4E-61CA-48EB-9D0F-EF088D3633E3">
  <cim:IdentifiedObject.mRID>_55335A4E-61CA-48EB-9D0F-EF088D3633E3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s96b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_04B2945F-BB42-4CE3-911E-244B6B01078B">
  <cim:IdentifiedObject.mRID>_04B2945F-BB42-4CE3-911E-244B6B01078B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s96b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_55335A4E-61CA-48EB-9D0F-EF088D3633E3"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_7DF4874E-BD41-4CAD-ACBA-1D0F3729C84E">
  <cim:IdentifiedObject.mRID>_7DF4874E-BD41-4CAD-ACBA-1D0F3729C84E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s98a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_3892A8DA-897E-4F95-840E-1C91970DE21A">
  <cim:IdentifiedObject.mRID>_3892A8DA-897E-4F95-840E-1C91970DE21A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s98a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_7DF4874E-BD41-4CAD-ACBA-1D0F3729C84E"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_699F4600-6272-43FE-82D9-C78922F0000C">
  <cim:IdentifiedObject.mRID>_699F4600-6272-43FE-82D9-C78922F0000C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s99b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_41673AE8-3B4F-4BD4-A786-9A8BA3307D74">
  <cim:IdentifiedObject.mRID>_41673AE8-3B4F-4BD4-A786-9A8BA3307D74</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s99b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_699F4600-6272-43FE-82D9-C78922F0000C"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_42C788D8-CC79-4D81-8B1C-A94541FBAF24">
  <cim:IdentifiedObject.mRID>_42C788D8-CC79-4D81-8B1C-A94541FBAF24</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s100c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_A68CD087-B24E-48FE-A9A5-C4BE358B44EE">
  <cim:IdentifiedObject.mRID>_A68CD087-B24E-48FE-A9A5-C4BE358B44EE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s100c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_42C788D8-CC79-4D81-8B1C-A94541FBAF24"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_E1D3E633-797A-45E6-8F2D-35D5417951EF">
  <cim:IdentifiedObject.mRID>_E1D3E633-797A-45E6-8F2D-35D5417951EF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s102c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_6DD7271C-93A7-441C-8FC9-265D10A93B04">
  <cim:IdentifiedObject.mRID>_6DD7271C-93A7-441C-8FC9-265D10A93B04</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s102c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_E1D3E633-797A-45E6-8F2D-35D5417951EF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_65A9F217-AA1C-4E35-8752-605FF1B4E154">
  <cim:IdentifiedObject.mRID>_65A9F217-AA1C-4E35-8752-605FF1B4E154</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s103c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_AD548477-D28F-4A58-AD22-A3193DDC7635">
  <cim:IdentifiedObject.mRID>_AD548477-D28F-4A58-AD22-A3193DDC7635</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s103c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_65A9F217-AA1C-4E35-8752-605FF1B4E154"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_FBC342C2-088E-4E94-A4BE-0F5D5C3AE9CF">
  <cim:IdentifiedObject.mRID>_FBC342C2-088E-4E94-A4BE-0F5D5C3AE9CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s104c</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_B7B652AF-D278-4B48-A8EC-8377E309E7A6">
  <cim:IdentifiedObject.mRID>_B7B652AF-D278-4B48-A8EC-8377E309E7A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s104c</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_FBC342C2-088E-4E94-A4BE-0F5D5C3AE9CF"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_F4E0F6D3-CEEC-4B86-8FAD-9480489C485D">
  <cim:IdentifiedObject.mRID>_F4E0F6D3-CEEC-4B86-8FAD-9480489C485D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s106b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_71CB4151-537E-41DF-89CE-9F7C587CA5E5">
  <cim:IdentifiedObject.mRID>_71CB4151-537E-41DF-89CE-9F7C587CA5E5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s106b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_F4E0F6D3-CEEC-4B86-8FAD-9480489C485D"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_EFDEEB5E-18A3-4FB7-8D1D-CB7FEF580A90">
  <cim:IdentifiedObject.mRID>_EFDEEB5E-18A3-4FB7-8D1D-CB7FEF580A90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s107b</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_DB43FE61-A86D-4664-AE10-2DA149F42380">
  <cim:IdentifiedObject.mRID>_DB43FE61-A86D-4664-AE10-2DA149F42380</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s107b</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_EFDEEB5E-18A3-4FB7-8D1D-CB7FEF580A90"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D72877D9-F13E-4999-8824-D5B02EC2EA98">
  <cim:IdentifiedObject.mRID>_D72877D9-F13E-4999-8824-D5B02EC2EA98</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s109a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_2641AC01-2346-4724-9FCB-67E0876AFCEC">
  <cim:IdentifiedObject.mRID>_2641AC01-2346-4724-9FCB-67E0876AFCEC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s109a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D72877D9-F13E-4999-8824-D5B02EC2EA98"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_617FBE7A-418E-4E60-905B-8A7145EE6870">
  <cim:IdentifiedObject.mRID>_617FBE7A-418E-4E60-905B-8A7145EE6870</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s111a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_FF911B76-49AA-495D-9963-BB63D8FA34DA">
  <cim:IdentifiedObject.mRID>_FF911B76-49AA-495D-9963-BB63D8FA34DA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s111a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_617FBE7A-418E-4E60-905B-8A7145EE6870"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_59BBED15-185A-41AB-A9C3-486479B50733">
  <cim:IdentifiedObject.mRID>_59BBED15-185A-41AB-A9C3-486479B50733</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s112a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_5A6010FB-DEC3-41A5-885D-F7D6D50F4CA8">
  <cim:IdentifiedObject.mRID>_5A6010FB-DEC3-41A5-885D-F7D6D50F4CA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s112a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_59BBED15-185A-41AB-A9C3-486479B50733"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_D05202D1-0AF0-4D1D-976F-0EB22F9345E0">
  <cim:IdentifiedObject.mRID>_D05202D1-0AF0-4D1D-976F-0EB22F9345E0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s113a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_76374173-7517-47AE-94DC-C5E682D1B6E4">
  <cim:IdentifiedObject.mRID>_76374173-7517-47AE-94DC-C5E682D1B6E4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s113a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_D05202D1-0AF0-4D1D-976F-0EB22F9345E0"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_52BA36B7-E784-42F4-8B5A-E2F9E5D0BA34">
  <cim:IdentifiedObject.mRID>_52BA36B7-E784-42F4-8B5A-E2F9E5D0BA34</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s114a</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_46D049E2-871A-4E04-ADE3-E718DF48EDD3">
  <cim:IdentifiedObject.mRID>_46D049E2-871A-4E04-ADE3-E718DF48EDD3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>s114a</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_52BA36B7-E784-42F4-8B5A-E2F9E5D0BA34"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_F3936E46-22B1-4BA9-853C-809C7804C992"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalNode rdf:ID="_E99C4C20-8FA7-416F-84EA-DAC86E24A172">
  <cim:IdentifiedObject.mRID>_E99C4C20-8FA7-416F-84EA-DAC86E24A172</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>610</cim:IdentifiedObject.name>
  <cim:TopologicalNode.TopologicalIsland rdf:resource="#_878C90DD-977D-422A-ADC7-10D054846231"/>
</cim:TopologicalNode>
<cim:ConnectivityNode rdf:ID="_20F64B60-0C94-4A2D-B9D4-F9FE95201C76">
  <cim:IdentifiedObject.mRID>_20F64B60-0C94-4A2D-B9D4-F9FE95201C76</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>610</cim:IdentifiedObject.name>
  <cim:ConnectivityNode.TopologicalNode rdf:resource="#_E99C4C20-8FA7-416F-84EA-DAC86E24A172"/>
  <cim:ConnectivityNode.OperationalLimitSet rdf:resource="#_9376E01B-EEE1-481A-AE18-2AC232F4F019"/>
  <cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
</cim:ConnectivityNode>
<cim:TopologicalIsland rdf:ID="_878C90DD-977D-422A-ADC7-10D054846231">
  <cim:IdentifiedObject.mRID>_878C90DD-977D-422A-ADC7-10D054846231</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ieee123pv_Island</cim:IdentifiedObject.name>
  <cim:TopologicalIsland.AngleRefTopologicalNode rdf:resource="#_BBCD5D1C-F7D2-4335-9815-69A4FAEDF2BA"/>
</cim:TopologicalIsland>
<cim:PhotovoltaicUnit rdf:ID="_2D66266C-5C09-4DE8-BB2A-8039D4E18229">
  <cim:IdentifiedObject.mRID>_2D66266C-5C09-4DE8-BB2A-8039D4E18229</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_6</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_F4C692CF-C70C-4CD3-BD11-E413CD892E68"/>
  <cim:PowerElectronicsUnit.maxP>120000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>120</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_9416064D-0FF5-4AD2-98C1-CBBE83E0DFF9">
  <cim:IdentifiedObject.mRID>_9416064D-0FF5-4AD2-98C1-CBBE83E0DFF9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_6</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_2D66266C-5C09-4DE8-BB2A-8039D4E18229"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>120000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlMode.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>120000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>4156.9219</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>30000</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-30000</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="#_F4C692CF-C70C-4CD3-BD11-E413CD892E68"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_376A0652-F462-4431-9A06-F8ED38A1DF19">
  <cim:IdentifiedObject.mRID>_376A0652-F462-4431-9A06-F8ED38A1DF19</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_6_A</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:PowerElectronicsConnectionPhase.p>120000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_9416064D-0FF5-4AD2-98C1-CBBE83E0DFF9"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F4C692CF-C70C-4CD3-BD11-E413CD892E68"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_DCD8DE1C-3617-416F-B8A1-5DCA84099A42">
  <cim:IdentifiedObject.mRID>_DCD8DE1C-3617-416F-B8A1-5DCA84099A42</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_6_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9416064D-0FF5-4AD2-98C1-CBBE83E0DFF9"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_29088FD0-E3EB-4242-9426-C6D9F12E7DA8"/>
</cim:Terminal>
<cim:Location rdf:ID="_F4C692CF-C70C-4CD3-BD11-E413CD892E68">
  <cim:IdentifiedObject.mRID>_F4C692CF-C70C-4CD3-BD11-E413CD892E68</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_6_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3DBCDB9D-504A-49E4-866B-8D880543785D">
  <cim:PositionPoint.Location rdf:resource="#_F4C692CF-C70C-4CD3-BD11-E413CD892E68"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_17BA1284-51F8-4AC6-AE72-F23AC69B7E4B">
  <cim:IdentifiedObject.mRID>_17BA1284-51F8-4AC6-AE72-F23AC69B7E4B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_12</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_7653EA18-B4B3-4F3F-93A9-0040C1ADE12A"/>
  <cim:PowerElectronicsUnit.maxP>120000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>120</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_F324313B-AB92-4AA5-9564-6AAB3325D655">
  <cim:IdentifiedObject.mRID>_F324313B-AB92-4AA5-9564-6AAB3325D655</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_12</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_17BA1284-51F8-4AC6-AE72-F23AC69B7E4B"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>120000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlMode.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>120000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>4156.9219</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>30000</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-30000</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="#_7653EA18-B4B3-4F3F-93A9-0040C1ADE12A"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_7F413606-DEBA-4C0D-AC0E-70F474D1182E">
  <cim:IdentifiedObject.mRID>_7F413606-DEBA-4C0D-AC0E-70F474D1182E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_12_C</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:PowerElectronicsConnectionPhase.p>120000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_F324313B-AB92-4AA5-9564-6AAB3325D655"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7653EA18-B4B3-4F3F-93A9-0040C1ADE12A"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_BA255B1C-FBC2-4947-B7C7-591F25454109">
  <cim:IdentifiedObject.mRID>_BA255B1C-FBC2-4947-B7C7-591F25454109</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_12_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F324313B-AB92-4AA5-9564-6AAB3325D655"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0B7A3A29-1635-41AC-BE25-06A49E1CABD2"/>
</cim:Terminal>
<cim:Location rdf:ID="_7653EA18-B4B3-4F3F-93A9-0040C1ADE12A">
  <cim:IdentifiedObject.mRID>_7653EA18-B4B3-4F3F-93A9-0040C1ADE12A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_12_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_608F08CC-A117-4021-A62F-6C670EB63091">
  <cim:PositionPoint.Location rdf:resource="#_7653EA18-B4B3-4F3F-93A9-0040C1ADE12A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1850</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_E83D8ADA-0E0C-4226-A359-EB1D75D01141">
  <cim:IdentifiedObject.mRID>_E83D8ADA-0E0C-4226-A359-EB1D75D01141</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_18</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_FFF94B10-BD9A-46CC-9CF0-A88BDF68143E"/>
  <cim:PowerElectronicsUnit.maxP>250000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>250</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_B4353CE4-92D6-4C30-A743-B57B6E5A32A6">
  <cim:IdentifiedObject.mRID>_B4353CE4-92D6-4C30-A743-B57B6E5A32A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_18</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_E83D8ADA-0E0C-4226-A359-EB1D75D01141"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>250000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlMode.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>250000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>4156.9219</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>62500</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-62500</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="#_FFF94B10-BD9A-46CC-9CF0-A88BDF68143E"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_D8ABAEDE-9F03-4B95-BA06-9EE198AAA131">
  <cim:IdentifiedObject.mRID>_D8ABAEDE-9F03-4B95-BA06-9EE198AAA131</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_18_A</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:PowerElectronicsConnectionPhase.p>250000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_B4353CE4-92D6-4C30-A743-B57B6E5A32A6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_FFF94B10-BD9A-46CC-9CF0-A88BDF68143E"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_F4B46A1A-DFD1-4DD8-A8B2-6CD7489CC680">
  <cim:IdentifiedObject.mRID>_F4B46A1A-DFD1-4DD8-A8B2-6CD7489CC680</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_18_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B4353CE4-92D6-4C30-A743-B57B6E5A32A6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_14E46F36-0BE2-4972-A7F4-F86F624D9D3D"/>
</cim:Terminal>
<cim:Location rdf:ID="_FFF94B10-BD9A-46CC-9CF0-A88BDF68143E">
  <cim:IdentifiedObject.mRID>_FFF94B10-BD9A-46CC-9CF0-A88BDF68143E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_18_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6BE531D0-DF23-4588-82D2-32A98CD25FC9">
  <cim:PositionPoint.Location rdf:resource="#_FFF94B10-BD9A-46CC-9CF0-A88BDF68143E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3650</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_7F66F44F-D911-4E00-A9C0-00F795505BC4">
  <cim:IdentifiedObject.mRID>_7F66F44F-D911-4E00-A9C0-00F795505BC4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_30</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_06BF883A-5826-4BD3-B8A1-347DC26C4DC9"/>
  <cim:PowerElectronicsUnit.maxP>300000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>300</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_8B787750-26FE-493D-8E88-86D4BD5EAB2B">
  <cim:IdentifiedObject.mRID>_8B787750-26FE-493D-8E88-86D4BD5EAB2B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_30</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_7F66F44F-D911-4E00-A9C0-00F795505BC4"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>300000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlMode.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>300000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>4156.9219</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>75000</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-75000</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="#_06BF883A-5826-4BD3-B8A1-347DC26C4DC9"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_20508C20-6A36-41DD-8C57-EFF3878E9CD8">
  <cim:IdentifiedObject.mRID>_20508C20-6A36-41DD-8C57-EFF3878E9CD8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_30_B</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:PowerElectronicsConnectionPhase.p>300000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_8B787750-26FE-493D-8E88-86D4BD5EAB2B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_06BF883A-5826-4BD3-B8A1-347DC26C4DC9"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_CD505AF5-5533-4121-B52A-1A73D20CD61E">
  <cim:IdentifiedObject.mRID>_CD505AF5-5533-4121-B52A-1A73D20CD61E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_30_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8B787750-26FE-493D-8E88-86D4BD5EAB2B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_24BEE780-3B6D-4EB2-89BC-DF3CB14823C2"/>
</cim:Terminal>
<cim:Location rdf:ID="_06BF883A-5826-4BD3-B8A1-347DC26C4DC9">
  <cim:IdentifiedObject.mRID>_06BF883A-5826-4BD3-B8A1-347DC26C4DC9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_30_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0671E168-561C-4CCC-9C6F-52000B06D5C4">
  <cim:PositionPoint.Location rdf:resource="#_06BF883A-5826-4BD3-B8A1-347DC26C4DC9"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2475</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_206171DC-5742-4827-B0C4-F12E03C37B5F">
  <cim:IdentifiedObject.mRID>_206171DC-5742-4827-B0C4-F12E03C37B5F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_36</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_911A79BD-2167-478B-B7CD-86D1956234CD"/>
  <cim:PowerElectronicsUnit.maxP>400000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>400</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_023A3DDC-1B7C-40EC-A7B1-5039284038BA">
  <cim:IdentifiedObject.mRID>_023A3DDC-1B7C-40EC-A7B1-5039284038BA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_36</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_206171DC-5742-4827-B0C4-F12E03C37B5F"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>400000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlMode.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>400000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>4156.9219</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>100000</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-100000</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="#_911A79BD-2167-478B-B7CD-86D1956234CD"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_287A9814-C99E-48C6-B246-BA16FD622BCC">
  <cim:IdentifiedObject.mRID>_287A9814-C99E-48C6-B246-BA16FD622BCC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_36_B</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:PowerElectronicsConnectionPhase.p>400000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_023A3DDC-1B7C-40EC-A7B1-5039284038BA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_911A79BD-2167-478B-B7CD-86D1956234CD"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_D98B2177-2ED5-4F49-8C3A-A53AB238C6CB">
  <cim:IdentifiedObject.mRID>_D98B2177-2ED5-4F49-8C3A-A53AB238C6CB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_36_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_023A3DDC-1B7C-40EC-A7B1-5039284038BA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F3A2501D-2F4B-4D92-8C57-956C6D7DA569"/>
</cim:Terminal>
<cim:Location rdf:ID="_911A79BD-2167-478B-B7CD-86D1956234CD">
  <cim:IdentifiedObject.mRID>_911A79BD-2167-478B-B7CD-86D1956234CD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_36_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A080D9CC-186E-415D-8579-CEEFB0261728">
  <cim:PositionPoint.Location rdf:resource="#_911A79BD-2167-478B-B7CD-86D1956234CD"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2225</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_A34D06EC-546D-4947-929E-6970D4CB551A">
  <cim:IdentifiedObject.mRID>_A34D06EC-546D-4947-929E-6970D4CB551A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_42</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_372FA4E9-9B20-4A03-AE0F-4058610B6544"/>
  <cim:PowerElectronicsUnit.maxP>150000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>150</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_570A3503-F8B8-404E-B76E-CD7272A7A7EB">
  <cim:IdentifiedObject.mRID>_570A3503-F8B8-404E-B76E-CD7272A7A7EB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_42</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_A34D06EC-546D-4947-929E-6970D4CB551A"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>150000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlMode.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>150000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>4156.9219</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>37500</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-37500</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="#_372FA4E9-9B20-4A03-AE0F-4058610B6544"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_D041B597-8D15-45E1-A713-137B1640F0BD">
  <cim:IdentifiedObject.mRID>_D041B597-8D15-45E1-A713-137B1640F0BD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_42_A</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:PowerElectronicsConnectionPhase.p>150000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_570A3503-F8B8-404E-B76E-CD7272A7A7EB"/>
  <cim:PowerSystemResource.Location rdf:resource="#_372FA4E9-9B20-4A03-AE0F-4058610B6544"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_2A39AFF8-72D5-4C40-BCB6-7D37E14A0EBF">
  <cim:IdentifiedObject.mRID>_2A39AFF8-72D5-4C40-BCB6-7D37E14A0EBF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_42_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_570A3503-F8B8-404E-B76E-CD7272A7A7EB"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_31CA31CD-7018-4BA0-A42F-67842381B5AC"/>
</cim:Terminal>
<cim:Location rdf:ID="_372FA4E9-9B20-4A03-AE0F-4058610B6544">
  <cim:IdentifiedObject.mRID>_372FA4E9-9B20-4A03-AE0F-4058610B6544</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_42_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_ABE44432-1606-4B69-901F-1E9C2A1C5C8B">
  <cim:PositionPoint.Location rdf:resource="#_372FA4E9-9B20-4A03-AE0F-4058610B6544"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2600</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_722988B3-C5F2-4C0B-9466-0CDC214E5A88">
  <cim:IdentifiedObject.mRID>_722988B3-C5F2-4C0B-9466-0CDC214E5A88</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_48</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_9E687182-124F-4A8A-90BC-C1991D71C906"/>
  <cim:PowerElectronicsUnit.maxP>250000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>250</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_B5ABC987-0DDC-403F-AB3C-11982FE41986">
  <cim:IdentifiedObject.mRID>_B5ABC987-0DDC-403F-AB3C-11982FE41986</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_48</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_722988B3-C5F2-4C0B-9466-0CDC214E5A88"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>250000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlMode.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>250000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>4156.9219</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>62500</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-62500</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="#_9E687182-124F-4A8A-90BC-C1991D71C906"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_1B2B1868-C567-4537-8735-0F751FFE996E">
  <cim:IdentifiedObject.mRID>_1B2B1868-C567-4537-8735-0F751FFE996E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_48_A</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:PowerElectronicsConnectionPhase.p>250000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_B5ABC987-0DDC-403F-AB3C-11982FE41986"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9E687182-124F-4A8A-90BC-C1991D71C906"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_69BAA5A9-AE21-401B-A6CD-64C337DAE93C">
  <cim:IdentifiedObject.mRID>_69BAA5A9-AE21-401B-A6CD-64C337DAE93C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_48_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B5ABC987-0DDC-403F-AB3C-11982FE41986"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E616E226-6837-4A1B-B524-EBCDDC541832"/>
</cim:Terminal>
<cim:Location rdf:ID="_9E687182-124F-4A8A-90BC-C1991D71C906">
  <cim:IdentifiedObject.mRID>_9E687182-124F-4A8A-90BC-C1991D71C906</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_48_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_109AEC04-AB59-4096-937B-DBCD58CE48EC">
  <cim:PositionPoint.Location rdf:resource="#_9E687182-124F-4A8A-90BC-C1991D71C906"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3075</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2275</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_EDB393FC-FC70-4B5E-AD6B-30EEA6FB8B09">
  <cim:IdentifiedObject.mRID>_EDB393FC-FC70-4B5E-AD6B-30EEA6FB8B09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_54</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_9BD5F4A2-0D63-4BDA-AEEF-8C8B95EF2624"/>
  <cim:PowerElectronicsUnit.maxP>130000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>130</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_80A7AA40-E952-4077-9105-D844735624BF">
  <cim:IdentifiedObject.mRID>_80A7AA40-E952-4077-9105-D844735624BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_54</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_EDB393FC-FC70-4B5E-AD6B-30EEA6FB8B09"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>130000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlMode.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>130000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>4156.9219</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>32500</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-32500</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="#_9BD5F4A2-0D63-4BDA-AEEF-8C8B95EF2624"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_1F83B0EC-BF18-45DA-B9AE-ABB59D7DCC5A">
  <cim:IdentifiedObject.mRID>_1F83B0EC-BF18-45DA-B9AE-ABB59D7DCC5A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_54_A</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:PowerElectronicsConnectionPhase.p>130000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_80A7AA40-E952-4077-9105-D844735624BF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_9BD5F4A2-0D63-4BDA-AEEF-8C8B95EF2624"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_681D1050-B02A-44E6-BF18-E40F1DD62534">
  <cim:IdentifiedObject.mRID>_681D1050-B02A-44E6-BF18-E40F1DD62534</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_54_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_80A7AA40-E952-4077-9105-D844735624BF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B26B6B0A-692B-415E-BD9B-BB8529DBA604"/>
</cim:Terminal>
<cim:Location rdf:ID="_9BD5F4A2-0D63-4BDA-AEEF-8C8B95EF2624">
  <cim:IdentifiedObject.mRID>_9BD5F4A2-0D63-4BDA-AEEF-8C8B95EF2624</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_54_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_3A1589C3-31E7-4B3C-8A7F-F60BE692C013">
  <cim:PositionPoint.Location rdf:resource="#_9BD5F4A2-0D63-4BDA-AEEF-8C8B95EF2624"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3725</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_D9E1F6C6-4268-44BE-99D3-4B1B217FF8A7">
  <cim:IdentifiedObject.mRID>_D9E1F6C6-4268-44BE-99D3-4B1B217FF8A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_60</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_F2C68D51-366E-44C7-90FF-B1D20D8C1380"/>
  <cim:PowerElectronicsUnit.maxP>260000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>260</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_B7E06B3F-8C59-4298-99FF-06D031F073A6">
  <cim:IdentifiedObject.mRID>_B7E06B3F-8C59-4298-99FF-06D031F073A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_60</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_D9E1F6C6-4268-44BE-99D3-4B1B217FF8A7"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>260000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlMode.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>260000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>4156.9219</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>65000</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-65000</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="#_F2C68D51-366E-44C7-90FF-B1D20D8C1380"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_B6A8EC7D-D64D-4E3E-9E80-6139DE3ED6A6">
  <cim:IdentifiedObject.mRID>_B6A8EC7D-D64D-4E3E-9E80-6139DE3ED6A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_60_C</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:PowerElectronicsConnectionPhase.p>260000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_B7E06B3F-8C59-4298-99FF-06D031F073A6"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F2C68D51-366E-44C7-90FF-B1D20D8C1380"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_220F54B1-7C6E-41A8-84EF-B2AF1021AEDB">
  <cim:IdentifiedObject.mRID>_220F54B1-7C6E-41A8-84EF-B2AF1021AEDB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_60_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B7E06B3F-8C59-4298-99FF-06D031F073A6"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A0D826B6-342B-4BA8-9053-71815AE344F0"/>
</cim:Terminal>
<cim:Location rdf:ID="_F2C68D51-366E-44C7-90FF-B1D20D8C1380">
  <cim:IdentifiedObject.mRID>_F2C68D51-366E-44C7-90FF-B1D20D8C1380</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_60_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BFA6845B-04E5-4059-8CC3-5F7323A20D00">
  <cim:PositionPoint.Location rdf:resource="#_F2C68D51-366E-44C7-90FF-B1D20D8C1380"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1575</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_ADC493BB-3FC2-429F-9732-4DF53FCCD435">
  <cim:IdentifiedObject.mRID>_ADC493BB-3FC2-429F-9732-4DF53FCCD435</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_66</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_52B9FEDB-A826-452F-A52E-80FDB41036A6"/>
  <cim:PowerElectronicsUnit.maxP>260000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>260</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_6273250D-34E2-4782-8707-A09EFA65A0E2">
  <cim:IdentifiedObject.mRID>_6273250D-34E2-4782-8707-A09EFA65A0E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_66</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_ADC493BB-3FC2-429F-9732-4DF53FCCD435"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>260000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlMode.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>260000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>4156.9219</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>65000</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-65000</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="#_52B9FEDB-A826-452F-A52E-80FDB41036A6"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_E772A81A-697B-4B6F-AD85-0BF837393186">
  <cim:IdentifiedObject.mRID>_E772A81A-697B-4B6F-AD85-0BF837393186</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_66_B</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:PowerElectronicsConnectionPhase.p>260000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_6273250D-34E2-4782-8707-A09EFA65A0E2"/>
  <cim:PowerSystemResource.Location rdf:resource="#_52B9FEDB-A826-452F-A52E-80FDB41036A6"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_F536B0E4-CD90-4BE7-96A3-2C9D7302DBBE">
  <cim:IdentifiedObject.mRID>_F536B0E4-CD90-4BE7-96A3-2C9D7302DBBE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_66_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_6273250D-34E2-4782-8707-A09EFA65A0E2"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5BC2638C-CBDC-4DCF-A23E-0736E24FDFE0"/>
</cim:Terminal>
<cim:Location rdf:ID="_52B9FEDB-A826-452F-A52E-80FDB41036A6">
  <cim:IdentifiedObject.mRID>_52B9FEDB-A826-452F-A52E-80FDB41036A6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_66_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9B2E1194-8C55-43D2-8E1B-2B3176584573">
  <cim:PositionPoint.Location rdf:resource="#_52B9FEDB-A826-452F-A52E-80FDB41036A6"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_2AF61C2F-CC22-4B57-B3FC-87BD2233FD92">
  <cim:IdentifiedObject.mRID>_2AF61C2F-CC22-4B57-B3FC-87BD2233FD92</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_72</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_1A016313-0322-49A6-A443-E905990F7B83"/>
  <cim:PowerElectronicsUnit.maxP>280000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>280</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_0ACF7D68-AD7A-43D9-BF8E-C7AE7C4867FA">
  <cim:IdentifiedObject.mRID>_0ACF7D68-AD7A-43D9-BF8E-C7AE7C4867FA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_72</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_2AF61C2F-CC22-4B57-B3FC-87BD2233FD92"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>280000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlMode.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>280000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>4156.9219</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>70000</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-70000</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="#_1A016313-0322-49A6-A443-E905990F7B83"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_791DBFBA-DAD1-4DE1-8FEC-D1AAE6FEE3EC">
  <cim:IdentifiedObject.mRID>_791DBFBA-DAD1-4DE1-8FEC-D1AAE6FEE3EC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_72_B</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:PowerElectronicsConnectionPhase.p>280000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_0ACF7D68-AD7A-43D9-BF8E-C7AE7C4867FA"/>
  <cim:PowerSystemResource.Location rdf:resource="#_1A016313-0322-49A6-A443-E905990F7B83"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_A2202802-8854-4F7D-84B5-ACFBED30B9AC">
  <cim:IdentifiedObject.mRID>_A2202802-8854-4F7D-84B5-ACFBED30B9AC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_72_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0ACF7D68-AD7A-43D9-BF8E-C7AE7C4867FA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C9FAFEB6-897A-4EB3-85C8-F11A45FA8E53"/>
</cim:Terminal>
<cim:Location rdf:ID="_1A016313-0322-49A6-A443-E905990F7B83">
  <cim:IdentifiedObject.mRID>_1A016313-0322-49A6-A443-E905990F7B83</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_72_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_D6D35874-3539-4AF5-92EE-546EA8FC7827">
  <cim:PositionPoint.Location rdf:resource="#_1A016313-0322-49A6-A443-E905990F7B83"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3050</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1125</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_5F39CDD0-8FF6-4DA4-825A-0D94116F6972">
  <cim:IdentifiedObject.mRID>_5F39CDD0-8FF6-4DA4-825A-0D94116F6972</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_78</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_376435EF-E6E7-4372-BE8D-801F1C812F97"/>
  <cim:PowerElectronicsUnit.maxP>150000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>150</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_F726126C-5A8B-477A-B52A-97E3921ED7CF">
  <cim:IdentifiedObject.mRID>_F726126C-5A8B-477A-B52A-97E3921ED7CF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_78</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_5F39CDD0-8FF6-4DA4-825A-0D94116F6972"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>150000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlMode.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>150000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>4156.9219</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>37500</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-37500</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="#_376435EF-E6E7-4372-BE8D-801F1C812F97"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_C326667C-83D7-4495-87D5-8ED58559CC14">
  <cim:IdentifiedObject.mRID>_C326667C-83D7-4495-87D5-8ED58559CC14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_78_B</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:PowerElectronicsConnectionPhase.p>150000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_F726126C-5A8B-477A-B52A-97E3921ED7CF"/>
  <cim:PowerSystemResource.Location rdf:resource="#_376435EF-E6E7-4372-BE8D-801F1C812F97"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_C7E49AD0-8665-4861-BA0F-6ACD32E44722">
  <cim:IdentifiedObject.mRID>_C7E49AD0-8665-4861-BA0F-6ACD32E44722</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_78_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_F726126C-5A8B-477A-B52A-97E3921ED7CF"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_526805F3-E1E1-4335-89BA-3C16BF83DABE"/>
</cim:Terminal>
<cim:Location rdf:ID="_376435EF-E6E7-4372-BE8D-801F1C812F97">
  <cim:IdentifiedObject.mRID>_376435EF-E6E7-4372-BE8D-801F1C812F97</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_78_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_CA68FB52-6242-41D0-80C1-5489675EE462">
  <cim:PositionPoint.Location rdf:resource="#_376435EF-E6E7-4372-BE8D-801F1C812F97"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_5EE463D4-6320-40B7-9358-B3B883864367">
  <cim:IdentifiedObject.mRID>_5EE463D4-6320-40B7-9358-B3B883864367</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_84</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_7DA49032-15C6-47D1-9CE2-D98B219CF2DC"/>
  <cim:PowerElectronicsUnit.maxP>300000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>300</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_356BB219-3C0C-42A9-9693-E3B4CFD759DD">
  <cim:IdentifiedObject.mRID>_356BB219-3C0C-42A9-9693-E3B4CFD759DD</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_84</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_5EE463D4-6320-40B7-9358-B3B883864367"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>300000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlMode.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>300000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>4156.9219</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>75000</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-75000</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="#_7DA49032-15C6-47D1-9CE2-D98B219CF2DC"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_C9A7A5D6-70A4-40D0-817C-40988A11D46C">
  <cim:IdentifiedObject.mRID>_C9A7A5D6-70A4-40D0-817C-40988A11D46C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_84_C</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:PowerElectronicsConnectionPhase.p>300000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_356BB219-3C0C-42A9-9693-E3B4CFD759DD"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7DA49032-15C6-47D1-9CE2-D98B219CF2DC"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_926C73EF-C5DF-45CF-9931-4AA32FC9EF34">
  <cim:IdentifiedObject.mRID>_926C73EF-C5DF-45CF-9931-4AA32FC9EF34</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_84_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_356BB219-3C0C-42A9-9693-E3B4CFD759DD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_631AF3CB-2CA2-4B83-A83C-D37EC5624F21"/>
</cim:Terminal>
<cim:Location rdf:ID="_7DA49032-15C6-47D1-9CE2-D98B219CF2DC">
  <cim:IdentifiedObject.mRID>_7DA49032-15C6-47D1-9CE2-D98B219CF2DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_84_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_B01BAD66-9F6F-484C-B80F-30BC9FB3BAB6">
  <cim:PositionPoint.Location rdf:resource="#_7DA49032-15C6-47D1-9CE2-D98B219CF2DC"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2450</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PhotovoltaicUnit rdf:ID="_9A5EFE77-985C-4E80-BDBE-D7FAE0DCD990">
  <cim:IdentifiedObject.mRID>_9A5EFE77-985C-4E80-BDBE-D7FAE0DCD990</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_90</cim:IdentifiedObject.name>
  <cim:PowerSystemResource.Location rdf:resource="#_8AEFADE9-F603-4345-98A8-56AE8FDB029F"/>
  <cim:PowerElectronicsUnit.maxP>350000</cim:PowerElectronicsUnit.maxP>
  <cim:PowerElectronicsUnit.minP>350</cim:PowerElectronicsUnit.minP>
</cim:PhotovoltaicUnit>
<cim:PowerElectronicsConnection rdf:ID="_D62200A6-71F0-4B1A-9EEA-C90522052436">
  <cim:IdentifiedObject.mRID>_D62200A6-71F0-4B1A-9EEA-C90522052436</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_90</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:PowerElectronicsConnection.PowerElectronicsUnit rdf:resource="#_9A5EFE77-985C-4E80-BDBE-D7FAE0DCD990"/>
  <cim:PowerElectronicsConnection.maxIFault>1.1111111</cim:PowerElectronicsConnection.maxIFault>
  <cim:PowerElectronicsConnection.p>350000</cim:PowerElectronicsConnection.p>
  <cim:PowerElectronicsConnection.q>0</cim:PowerElectronicsConnection.q>
  <cim:PowerElectronicsConnection.controlMode rdf:resource="http://iec.ch/TC57/CIM100#ConverterControlMode.constantPowerFactor"/>
  <cim:PowerElectronicsConnection.ratedS>350000</cim:PowerElectronicsConnection.ratedS>
  <cim:PowerElectronicsConnection.ratedU>4156.9219</cim:PowerElectronicsConnection.ratedU>
  <cim:PowerElectronicsConnection.maxQ>87500</cim:PowerElectronicsConnection.maxQ>
  <cim:PowerElectronicsConnection.minQ>-87500</cim:PowerElectronicsConnection.minQ>
  <cim:PowerSystemResource.Location rdf:resource="#_8AEFADE9-F603-4345-98A8-56AE8FDB029F"/>
</cim:PowerElectronicsConnection>
<cim:PowerElectronicsConnectionPhase rdf:ID="_4ED5853F-A75A-481B-ACB0-CD2A03B79EE7">
  <cim:IdentifiedObject.mRID>_4ED5853F-A75A-481B-ACB0-CD2A03B79EE7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_90_A</cim:IdentifiedObject.name>
  <cim:PowerElectronicsConnectionPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:PowerElectronicsConnectionPhase.p>350000</cim:PowerElectronicsConnectionPhase.p>
  <cim:PowerElectronicsConnectionPhase.q>0</cim:PowerElectronicsConnectionPhase.q>
  <cim:PowerElectronicsConnectionPhase.PowerElectronicsConnection rdf:resource="#_D62200A6-71F0-4B1A-9EEA-C90522052436"/>
  <cim:PowerSystemResource.Location rdf:resource="#_8AEFADE9-F603-4345-98A8-56AE8FDB029F"/>
</cim:PowerElectronicsConnectionPhase>
<cim:Terminal rdf:ID="_00510A97-C3C6-43CE-96F2-9AA997C82678">
  <cim:IdentifiedObject.mRID>_00510A97-C3C6-43CE-96F2-9AA997C82678</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_90_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D62200A6-71F0-4B1A-9EEA-C90522052436"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_213F6712-CB3E-4F94-84F6-07E4A7E29214"/>
</cim:Terminal>
<cim:Location rdf:ID="_8AEFADE9-F603-4345-98A8-56AE8FDB029F">
  <cim:IdentifiedObject.mRID>_8AEFADE9-F603-4345-98A8-56AE8FDB029F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>dg_90_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A3621B24-0274-4144-B677-C4FEF9A3430B">
  <cim:PositionPoint.Location rdf:resource="#_8AEFADE9-F603-4345-98A8-56AE8FDB029F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4800</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>2925</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergySource rdf:ID="_D16EB279-8EC1-43C0-BEC7-FB36A50325C5">
  <cim:IdentifiedObject.mRID>_D16EB279-8EC1-43C0-BEC7-FB36A50325C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
  <cim:EnergySource.nominalVoltage>4160</cim:EnergySource.nominalVoltage>
  <cim:EnergySource.voltageMagnitude>4160</cim:EnergySource.voltageMagnitude>
  <cim:EnergySource.voltageAngle>0</cim:EnergySource.voltageAngle>
  <cim:EnergySource.r>0</cim:EnergySource.r>
  <cim:EnergySource.x>0.0001</cim:EnergySource.x>
  <cim:EnergySource.r0>0</cim:EnergySource.r0>
  <cim:EnergySource.x0>0.0001</cim:EnergySource.x0>
  <cim:PowerSystemResource.Location rdf:resource="#_BEDA4327-78AB-4F68-9DB0-DBB63A78C712"/>
</cim:EnergySource>
<cim:Terminal rdf:ID="_CFCC6F86-24C4-43C8-882E-3CE9158D2E03">
  <cim:IdentifiedObject.mRID>_CFCC6F86-24C4-43C8-882E-3CE9158D2E03</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D16EB279-8EC1-43C0-BEC7-FB36A50325C5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B7CE0B0A-B45D-47D6-97CB-FE1E00A5A715"/>
</cim:Terminal>
<cim:Location rdf:ID="_BEDA4327-78AB-4F68-9DB0-DBB63A78C712">
  <cim:IdentifiedObject.mRID>_BEDA4327-78AB-4F68-9DB0-DBB63A78C712</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>source_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5040BAB0-00F2-4052-80EA-60292BB1479B">
  <cim:PositionPoint.Location rdf:resource="#_BEDA4327-78AB-4F68-9DB0-DBB63A78C712"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_45150183-7D1A-4357-965E-C5C1FEFFD7AA">
  <cim:IdentifiedObject.mRID>_45150183-7D1A-4357-965E-C5C1FEFFD7AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c83</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
  <cim:ShuntCompensator.nomU>4160</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.034670858</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
  <cim:PowerSystemResource.Location rdf:resource="#_B23165F8-00E6-41E6-B7FD-8C95F9FB9CA5"/>
</cim:LinearShuntCompensator>
<cim:Terminal rdf:ID="_32D2B576-2847-4032-AD02-08870F6E1FCA">
  <cim:IdentifiedObject.mRID>_32D2B576-2847-4032-AD02-08870F6E1FCA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c83_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_45150183-7D1A-4357-965E-C5C1FEFFD7AA"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3E25D29C-5A5F-45BD-B7FC-C6FF77686FA9"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_F08824C9-57C0-43D7-9DEE-D56D694DF80F"/>
</cim:Terminal>
<cim:Location rdf:ID="_B23165F8-00E6-41E6-B7FD-8C95F9FB9CA5">
  <cim:IdentifiedObject.mRID>_B23165F8-00E6-41E6-B7FD-8C95F9FB9CA5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c83_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_6DD023C1-6958-434A-936A-48C89651BC5F">
  <cim:PositionPoint.Location rdf:resource="#_B23165F8-00E6-41E6-B7FD-8C95F9FB9CA5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>4275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>175</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_2140A698-08AA-4DF4-B7B8-84F908DAB39B">
  <cim:IdentifiedObject.mRID>_2140A698-08AA-4DF4-B7B8-84F908DAB39B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c88a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
  <cim:ShuntCompensator.nomU>2402</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.008666106</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
  <cim:PowerSystemResource.Location rdf:resource="#_F818D324-1E79-4874-81E1-3E615DD67CB3"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_6336B18B-A1AA-49BD-AC56-06F56004ED09">
  <cim:IdentifiedObject.mRID>_6336B18B-A1AA-49BD-AC56-06F56004ED09</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c88a_A</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.A"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.008666106</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.sections>1</cim:ShuntCompensatorPhase.sections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_2140A698-08AA-4DF4-B7B8-84F908DAB39B"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F818D324-1E79-4874-81E1-3E615DD67CB3"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_5958FA37-02DF-4D8F-9376-033DD393AD3F">
  <cim:IdentifiedObject.mRID>_5958FA37-02DF-4D8F-9376-033DD393AD3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c88a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2140A698-08AA-4DF4-B7B8-84F908DAB39B"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_0A21E6F1-41C3-4BC3-B0B8-CC0E7F99D6C0"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_4487D3C8-9384-40E2-A2B3-0F05B0796F8D"/>
</cim:Terminal>
<cim:Location rdf:ID="_F818D324-1E79-4874-81E1-3E615DD67CB3">
  <cim:IdentifiedObject.mRID>_F818D324-1E79-4874-81E1-3E615DD67CB3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c88a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_237A3F68-AC33-4776-9720-5E8375CEC4C0">
  <cim:PositionPoint.Location rdf:resource="#_F818D324-1E79-4874-81E1-3E615DD67CB3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2950</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_15E90967-9B4E-408F-8EEA-F1B79CE1EFC5">
  <cim:IdentifiedObject.mRID>_15E90967-9B4E-408F-8EEA-F1B79CE1EFC5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c90b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
  <cim:ShuntCompensator.nomU>2402</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.008666106</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
  <cim:PowerSystemResource.Location rdf:resource="#_716696E1-3DF8-48F2-8831-6CAF41B16868"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_AC8DFCF3-48E6-4B6E-B66D-009752BF943F">
  <cim:IdentifiedObject.mRID>_AC8DFCF3-48E6-4B6E-B66D-009752BF943F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c90b_B</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.B"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.008666106</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.sections>1</cim:ShuntCompensatorPhase.sections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_15E90967-9B4E-408F-8EEA-F1B79CE1EFC5"/>
  <cim:PowerSystemResource.Location rdf:resource="#_716696E1-3DF8-48F2-8831-6CAF41B16868"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_8D0DD1D4-D7DD-466A-85B9-C95706F20A84">
  <cim:IdentifiedObject.mRID>_8D0DD1D4-D7DD-466A-85B9-C95706F20A84</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c90b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_15E90967-9B4E-408F-8EEA-F1B79CE1EFC5"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_1E92F8A0-5DCD-4B52-8B3F-E41D187221D4"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_4487D3C8-9384-40E2-A2B3-0F05B0796F8D"/>
</cim:Terminal>
<cim:Location rdf:ID="_716696E1-3DF8-48F2-8831-6CAF41B16868">
  <cim:IdentifiedObject.mRID>_716696E1-3DF8-48F2-8831-6CAF41B16868</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c90b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A175BF83-024A-491C-8BEE-D23B90340E09">
  <cim:PositionPoint.Location rdf:resource="#_716696E1-3DF8-48F2-8831-6CAF41B16868"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2775</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>900</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LinearShuntCompensator rdf:ID="_8D48B2FD-453A-4EB6-8BEE-7AD6586D2E40">
  <cim:IdentifiedObject.mRID>_8D48B2FD-453A-4EB6-8BEE-7AD6586D2E40</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c92c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:ConductingEquipment.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
  <cim:ShuntCompensator.nomU>2402</cim:ShuntCompensator.nomU>
  <cim:LinearShuntCompensator.bPerSection>0.008666106</cim:LinearShuntCompensator.bPerSection>
  <cim:LinearShuntCompensator.gPerSection>0</cim:LinearShuntCompensator.gPerSection>
  <cim:ShuntCompensator.aVRDelay>0</cim:ShuntCompensator.aVRDelay>
  <cim:ShuntCompensator.phaseConnection rdf:resource="http://iec.ch/TC57/CIM100#PhaseShuntConnectionKind.Y"/>
  <cim:ShuntCompensator.grounded>true</cim:ShuntCompensator.grounded>
  <cim:LinearShuntCompensator.b0PerSection>0</cim:LinearShuntCompensator.b0PerSection>
  <cim:LinearShuntCompensator.g0PerSection>0</cim:LinearShuntCompensator.g0PerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:ShuntCompensator.sections>1</cim:ShuntCompensator.sections>
  <cim:PowerSystemResource.Location rdf:resource="#_7A15C70A-45BB-4955-8292-263A6723CFB4"/>
</cim:LinearShuntCompensator>
<cim:LinearShuntCompensatorPhase rdf:ID="_2F103138-4005-451D-8F24-A4FFFF22AEF1">
  <cim:IdentifiedObject.mRID>_2F103138-4005-451D-8F24-A4FFFF22AEF1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c92c_C</cim:IdentifiedObject.name>
  <cim:ShuntCompensatorPhase.phase rdf:resource="http://iec.ch/TC57/CIM100#SinglePhaseKind.C"/>
  <cim:LinearShuntCompensatorPhase.bPerSection>0.008666106</cim:LinearShuntCompensatorPhase.bPerSection>
  <cim:LinearShuntCompensatorPhase.gPerSection>0</cim:LinearShuntCompensatorPhase.gPerSection>
  <cim:ShuntCompensatorPhase.normalSections>1</cim:ShuntCompensatorPhase.normalSections>
  <cim:ShuntCompensatorPhase.maximumSections>1</cim:ShuntCompensatorPhase.maximumSections>
  <cim:ShuntCompensatorPhase.sections>1</cim:ShuntCompensatorPhase.sections>
  <cim:ShuntCompensatorPhase.ShuntCompensator rdf:resource="#_8D48B2FD-453A-4EB6-8BEE-7AD6586D2E40"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7A15C70A-45BB-4955-8292-263A6723CFB4"/>
</cim:LinearShuntCompensatorPhase>
<cim:Terminal rdf:ID="_7009B0DA-65A6-4387-A33B-F72D0FAA5306">
  <cim:IdentifiedObject.mRID>_7009B0DA-65A6-4387-A33B-F72D0FAA5306</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c92c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8D48B2FD-453A-4EB6-8BEE-7AD6586D2E40"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_12B1E18F-0AD6-4E27-970D-447D82C54E09"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_4487D3C8-9384-40E2-A2B3-0F05B0796F8D"/>
</cim:Terminal>
<cim:Location rdf:ID="_7A15C70A-45BB-4955-8292-263A6723CFB4">
  <cim:IdentifiedObject.mRID>_7A15C70A-45BB-4955-8292-263A6723CFB4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>c92c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_FFF19CF8-DAA6-4B5E-9B47-F470A9E91ECE">
  <cim:PositionPoint.Location rdf:resource="#_7A15C70A-45BB-4955-8292-263A6723CFB4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>2550</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>825</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankInfo rdf:ID="_84856E29-BBB3-4166-A7BB-E980C5E1BA1F">
  <cim:IdentifiedObject.mRID>_84856E29-BBB3-4166-A7BB-E980C5E1BA1F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct25</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_300CECE8-12B2-4B53-9CD1-24BFA123E24D">
  <cim:IdentifiedObject.mRID>_300CECE8-12B2-4B53-9CD1-24BFA123E24D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct25_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_84856E29-BBB3-4166-A7BB-E980C5E1BA1F"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>25000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>27500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>37500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>1.3824</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_DC09FB17-51B2-4565-9CF2-AD5556B40031">
  <cim:IdentifiedObject.mRID>_DC09FB17-51B2-4565-9CF2-AD5556B40031</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct25_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_84856E29-BBB3-4166-A7BB-E980C5E1BA1F"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>25000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>27500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>37500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.006912</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_E7C0EB0C-89E3-49D7-9E8C-C72168901170">
  <cim:IdentifiedObject.mRID>_E7C0EB0C-89E3-49D7-9E8C-C72168901170</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct25_3</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_84856E29-BBB3-4166-A7BB-E980C5E1BA1F"/>
  <cim:TransformerEndInfo.endNumber>3</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>6</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>25000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>27500</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>37500</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.006912</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_B1471B45-C815-4C58-8C16-452710BAE8BF">
  <cim:IdentifiedObject.mRID>_B1471B45-C815-4C58-8C16-452710BAE8BF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct25_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_300CECE8-12B2-4B53-9CD1-24BFA123E24D"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0.53851648</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0.53851648</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0.05</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0.05</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>25000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_E8DB714C-061A-4696-84A2-273B68F70346">
  <cim:IdentifiedObject.mRID>_E8DB714C-061A-4696-84A2-273B68F70346</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct25_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_300CECE8-12B2-4B53-9CD1-24BFA123E24D"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_DC09FB17-51B2-4565-9CF2-AD5556B40031"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>4.70016</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>4.70016</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.45</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.45</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>25000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:ID="_025A7F2C-F2B0-4D1D-A934-731EB2AFCC12">
  <cim:IdentifiedObject.mRID>_025A7F2C-F2B0-4D1D-A934-731EB2AFCC12</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct25_2</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_300CECE8-12B2-4B53-9CD1-24BFA123E24D"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_E7C0EB0C-89E3-49D7-9E8C-C72168901170"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>4.70016</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>4.70016</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>25000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:ID="_8397F916-4043-4376-A451-F6EDF4E41D18">
  <cim:IdentifiedObject.mRID>_8397F916-4043-4376-A451-F6EDF4E41D18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct25_3</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_DC09FB17-51B2-4565-9CF2-AD5556B40031"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_E7C0EB0C-89E3-49D7-9E8C-C72168901170"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0078336</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0078336</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>25000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:ID="_A6ABF162-CD4E-4B26-842E-80B3DAF2689A">
  <cim:IdentifiedObject.mRID>_A6ABF162-CD4E-4B26-842E-80B3DAF2689A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct50</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_20F243CA-47CB-4D83-A07D-7F133B1A78FF">
  <cim:IdentifiedObject.mRID>_20F243CA-47CB-4D83-A07D-7F133B1A78FF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct50_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_A6ABF162-CD4E-4B26-842E-80B3DAF2689A"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>50000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>55000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>75000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.6912</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_EDF0D378-8AF8-491E-80DA-ABCEBC61EECC">
  <cim:IdentifiedObject.mRID>_EDF0D378-8AF8-491E-80DA-ABCEBC61EECC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct50_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_A6ABF162-CD4E-4B26-842E-80B3DAF2689A"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>50000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>55000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>75000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.003456</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_4FE1AC87-0CA3-4A85-85AA-3715576EF639">
  <cim:IdentifiedObject.mRID>_4FE1AC87-0CA3-4A85-85AA-3715576EF639</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct50_3</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_A6ABF162-CD4E-4B26-842E-80B3DAF2689A"/>
  <cim:TransformerEndInfo.endNumber>3</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>6</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>50000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>55000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>75000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.003456</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_41283BD6-F9F6-46F3-B627-BD082C4E621B">
  <cim:IdentifiedObject.mRID>_41283BD6-F9F6-46F3-B627-BD082C4E621B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct50_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_20F243CA-47CB-4D83-A07D-7F133B1A78FF"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0.53851648</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0.53851648</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0.1</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0.1</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>50000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_F141875A-A2F8-425C-860B-913785765AF8">
  <cim:IdentifiedObject.mRID>_F141875A-A2F8-425C-860B-913785765AF8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct50_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_20F243CA-47CB-4D83-A07D-7F133B1A78FF"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_EDF0D378-8AF8-491E-80DA-ABCEBC61EECC"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>2.35008</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>2.35008</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.9</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.9</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>50000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:ID="_2F287A7B-5B13-4EA5-BDA1-371DB0915E1E">
  <cim:IdentifiedObject.mRID>_2F287A7B-5B13-4EA5-BDA1-371DB0915E1E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct50_2</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_20F243CA-47CB-4D83-A07D-7F133B1A78FF"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_4FE1AC87-0CA3-4A85-85AA-3715576EF639"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>2.35008</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>2.35008</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>50000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:ID="_C23DF776-329B-4D1D-AA38-8CF29D6BE94B">
  <cim:IdentifiedObject.mRID>_C23DF776-329B-4D1D-AA38-8CF29D6BE94B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct50_3</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_EDF0D378-8AF8-491E-80DA-ABCEBC61EECC"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_4FE1AC87-0CA3-4A85-85AA-3715576EF639"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0039168</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0039168</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>50000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:ID="_D92B56C1-9DC2-4EC5-96D7-617003439C96">
  <cim:IdentifiedObject.mRID>_D92B56C1-9DC2-4EC5-96D7-617003439C96</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct100</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_0877C2F1-0C3E-4CBB-BCC3-7E45CEA4DEA8">
  <cim:IdentifiedObject.mRID>_0877C2F1-0C3E-4CBB-BCC3-7E45CEA4DEA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct100_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_D92B56C1-9DC2-4EC5-96D7-617003439C96"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2400</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>100000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>110000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>150000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.3456</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_0D6D7235-9825-4458-8326-7C1BE197D9BC">
  <cim:IdentifiedObject.mRID>_0D6D7235-9825-4458-8326-7C1BE197D9BC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct100_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_D92B56C1-9DC2-4EC5-96D7-617003439C96"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>100000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>110000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>150000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.001728</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_019B7EC7-0C8D-474D-9DCC-584442A3AE14">
  <cim:IdentifiedObject.mRID>_019B7EC7-0C8D-474D-9DCC-584442A3AE14</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct100_3</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_D92B56C1-9DC2-4EC5-96D7-617003439C96"/>
  <cim:TransformerEndInfo.endNumber>3</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>6</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>120</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>100000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>110000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>150000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>0.001728</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_8CC47059-F468-44B0-8E6B-F01E56940E0A">
  <cim:IdentifiedObject.mRID>_8CC47059-F468-44B0-8E6B-F01E56940E0A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct100_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_0877C2F1-0C3E-4CBB-BCC3-7E45CEA4DEA8"/>
  <cim:NoLoadTest.energisedEndVoltage>2400</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0.53851648</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0.53851648</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0.2</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0.2</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>100000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_898751C5-F4AD-45DE-805E-F82DB175481E">
  <cim:IdentifiedObject.mRID>_898751C5-F4AD-45DE-805E-F82DB175481E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct100_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_0877C2F1-0C3E-4CBB-BCC3-7E45CEA4DEA8"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_0D6D7235-9825-4458-8326-7C1BE197D9BC"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>1.17504</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>1.17504</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>1.8</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>1.8</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>100000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:ID="_5B914D14-9B80-4CB3-A63D-874EB6D87F55">
  <cim:IdentifiedObject.mRID>_5B914D14-9B80-4CB3-A63D-874EB6D87F55</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct100_2</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_0877C2F1-0C3E-4CBB-BCC3-7E45CEA4DEA8"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_019B7EC7-0C8D-474D-9DCC-584442A3AE14"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>1.17504</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>1.17504</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>100000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:ShortCircuitTest rdf:ID="_ACA41D35-1CC0-4C35-944E-1A69401DB317">
  <cim:IdentifiedObject.mRID>_ACA41D35-1CC0-4C35-944E-1A69401DB317</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>ct100_3</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_0D6D7235-9825-4458-8326-7C1BE197D9BC"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_019B7EC7-0C8D-474D-9DCC-584442A3AE14"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0019584</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0019584</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>100000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:ID="_972B61EE-6BAF-414F-B46F-A3636D1C6699">
  <cim:IdentifiedObject.mRID>_972B61EE-6BAF-414F-B46F-A3636D1C6699</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2a</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_A2623F99-0C7B-4491-9293-5A2E7ECD45BE">
  <cim:IdentifiedObject.mRID>_A2623F99-0C7B-4491-9293-5A2E7ECD45BE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2a_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_972B61EE-6BAF-414F-B46F-A3636D1C6699"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2402</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>1.442401E-7</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_C3795E35-2928-4DA6-AD16-41633C9D8A52">
  <cim:IdentifiedObject.mRID>_C3795E35-2928-4DA6-AD16-41633C9D8A52</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2a_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_972B61EE-6BAF-414F-B46F-A3636D1C6699"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2402</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>1.442401E-7</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_1B3885CC-0660-4B70-8E6A-26CB5BE7DA2E">
  <cim:IdentifiedObject.mRID>_1B3885CC-0660-4B70-8E6A-26CB5BE7DA2E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2a_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_A2623F99-0C7B-4491-9293-5A2E7ECD45BE"/>
  <cim:NoLoadTest.energisedEndVoltage>2402</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_40591A9B-DB59-408A-8A72-CD7EE8B10451">
  <cim:IdentifiedObject.mRID>_40591A9B-DB59-408A-8A72-CD7EE8B10451</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg2a_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_A2623F99-0C7B-4491-9293-5A2E7ECD45BE"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_C3795E35-2928-4DA6-AD16-41633C9D8A52"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0002884802</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0002884802</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.0002</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.0002</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:ID="_BDF35986-C367-464B-A939-2EE53C1911DC">
  <cim:IdentifiedObject.mRID>_BDF35986-C367-464B-A939-2EE53C1911DC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3a</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_5887753C-0626-426A-97B2-BFD334BAC5DF">
  <cim:IdentifiedObject.mRID>_5887753C-0626-426A-97B2-BFD334BAC5DF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3a_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_BDF35986-C367-464B-A939-2EE53C1911DC"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2402</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>1.442401E-7</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_3A906E9B-AB8F-4547-9E4E-61827CA9C2C4">
  <cim:IdentifiedObject.mRID>_3A906E9B-AB8F-4547-9E4E-61827CA9C2C4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3a_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_BDF35986-C367-464B-A939-2EE53C1911DC"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2402</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>1.442401E-7</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_4D77E820-62E7-4C53-A3D5-78A9B006DBD1">
  <cim:IdentifiedObject.mRID>_4D77E820-62E7-4C53-A3D5-78A9B006DBD1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3a_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_5887753C-0626-426A-97B2-BFD334BAC5DF"/>
  <cim:NoLoadTest.energisedEndVoltage>2402</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_B05F100A-062B-4905-9014-6C66AC4FEBA2">
  <cim:IdentifiedObject.mRID>_B05F100A-062B-4905-9014-6C66AC4FEBA2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3a_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_5887753C-0626-426A-97B2-BFD334BAC5DF"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_3A906E9B-AB8F-4547-9E4E-61827CA9C2C4"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0002884802</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0002884802</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.0002</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.0002</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:ID="_2DFDA78D-C504-4E5D-91FB-EEBDA714041C">
  <cim:IdentifiedObject.mRID>_2DFDA78D-C504-4E5D-91FB-EEBDA714041C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg4a</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_1786CB76-D90E-4FCB-8CCE-2A27D3FDD111">
  <cim:IdentifiedObject.mRID>_1786CB76-D90E-4FCB-8CCE-2A27D3FDD111</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg4a_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_2DFDA78D-C504-4E5D-91FB-EEBDA714041C"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2402</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>1.442401E-7</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_EBDCE9E7-7E5C-4E60-8199-49C4C7A30A5D">
  <cim:IdentifiedObject.mRID>_EBDCE9E7-7E5C-4E60-8199-49C4C7A30A5D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg4a_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_2DFDA78D-C504-4E5D-91FB-EEBDA714041C"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2402</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>1.442401E-7</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_ADFE5D74-49B5-4F1F-BEF2-BB003B0F84C5">
  <cim:IdentifiedObject.mRID>_ADFE5D74-49B5-4F1F-BEF2-BB003B0F84C5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg4a_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_1786CB76-D90E-4FCB-8CCE-2A27D3FDD111"/>
  <cim:NoLoadTest.energisedEndVoltage>2402</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_D359B5BD-B983-4E87-8C8B-6131CCAD7438">
  <cim:IdentifiedObject.mRID>_D359B5BD-B983-4E87-8C8B-6131CCAD7438</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg4a_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_1786CB76-D90E-4FCB-8CCE-2A27D3FDD111"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_EBDCE9E7-7E5C-4E60-8199-49C4C7A30A5D"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0002884802</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0002884802</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.0002</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.0002</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:ID="_E330EC97-14E3-4674-BF8F-0003C0224A97">
  <cim:IdentifiedObject.mRID>_E330EC97-14E3-4674-BF8F-0003C0224A97</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3c</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_3C0E6DEB-2BB9-44B0-B127-B466CFDA4FA8">
  <cim:IdentifiedObject.mRID>_3C0E6DEB-2BB9-44B0-B127-B466CFDA4FA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3c_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_E330EC97-14E3-4674-BF8F-0003C0224A97"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2402</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>1.442401E-7</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_0BE43224-3CD8-4355-9A38-5AA54051BD48">
  <cim:IdentifiedObject.mRID>_0BE43224-3CD8-4355-9A38-5AA54051BD48</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3c_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_E330EC97-14E3-4674-BF8F-0003C0224A97"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2402</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>1.442401E-7</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_CA88DFAD-43E0-43E6-8646-3C896212A9E9">
  <cim:IdentifiedObject.mRID>_CA88DFAD-43E0-43E6-8646-3C896212A9E9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3c_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_3C0E6DEB-2BB9-44B0-B127-B466CFDA4FA8"/>
  <cim:NoLoadTest.energisedEndVoltage>2402</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_38752E33-0C1C-4007-9094-86B6DDFC6A3E">
  <cim:IdentifiedObject.mRID>_38752E33-0C1C-4007-9094-86B6DDFC6A3E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg3c_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_3C0E6DEB-2BB9-44B0-B127-B466CFDA4FA8"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_0BE43224-3CD8-4355-9A38-5AA54051BD48"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0002884802</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0002884802</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.0002</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.0002</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:ID="_683BDB46-4F1F-4199-A9CB-8D3A61354FA1">
  <cim:IdentifiedObject.mRID>_683BDB46-4F1F-4199-A9CB-8D3A61354FA1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg4b</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_9A2D8EC8-F053-4C4E-A9C9-AD0D8773A017">
  <cim:IdentifiedObject.mRID>_9A2D8EC8-F053-4C4E-A9C9-AD0D8773A017</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg4b_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_683BDB46-4F1F-4199-A9CB-8D3A61354FA1"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2402</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>1.442401E-7</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_3C466A9A-E332-4157-AAE2-74D4695720AF">
  <cim:IdentifiedObject.mRID>_3C466A9A-E332-4157-AAE2-74D4695720AF</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg4b_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_683BDB46-4F1F-4199-A9CB-8D3A61354FA1"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2402</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>1.442401E-7</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_8ADC6E7A-3166-407F-918C-1481996DBB6B">
  <cim:IdentifiedObject.mRID>_8ADC6E7A-3166-407F-918C-1481996DBB6B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg4b_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_9A2D8EC8-F053-4C4E-A9C9-AD0D8773A017"/>
  <cim:NoLoadTest.energisedEndVoltage>2402</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_C679316E-B236-43A5-9053-6E95F30C9B86">
  <cim:IdentifiedObject.mRID>_C679316E-B236-43A5-9053-6E95F30C9B86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg4b_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_9A2D8EC8-F053-4C4E-A9C9-AD0D8773A017"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_3C466A9A-E332-4157-AAE2-74D4695720AF"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0002884802</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0002884802</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.0002</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.0002</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:TransformerTankInfo rdf:ID="_D14462BB-9752-43C1-A39F-8916FEEBF723">
  <cim:IdentifiedObject.mRID>_D14462BB-9752-43C1-A39F-8916FEEBF723</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg4c</cim:IdentifiedObject.name>
</cim:TransformerTankInfo>
<cim:TransformerEndInfo rdf:ID="_90508CCD-EE71-47E7-A70D-9AF314D11389">
  <cim:IdentifiedObject.mRID>_90508CCD-EE71-47E7-A70D-9AF314D11389</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg4c_1</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_D14462BB-9752-43C1-A39F-8916FEEBF723"/>
  <cim:TransformerEndInfo.endNumber>1</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2402</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>1.442401E-7</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:TransformerEndInfo rdf:ID="_7241CABD-ED3E-468F-AD5B-B780400C446D">
  <cim:IdentifiedObject.mRID>_7241CABD-ED3E-468F-AD5B-B780400C446D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg4c_2</cim:IdentifiedObject.name>
  <cim:TransformerEndInfo.TransformerTankInfo rdf:resource="#_D14462BB-9752-43C1-A39F-8916FEEBF723"/>
  <cim:TransformerEndInfo.endNumber>2</cim:TransformerEndInfo.endNumber>
  <cim:TransformerEndInfo.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.I"/>
  <cim:TransformerEndInfo.phaseAngleClock>0</cim:TransformerEndInfo.phaseAngleClock>
  <cim:TransformerEndInfo.ratedU>2402</cim:TransformerEndInfo.ratedU>
  <cim:TransformerEndInfo.ratedS>2000000</cim:TransformerEndInfo.ratedS>
  <cim:TransformerEndInfo.shortTermS>2200000</cim:TransformerEndInfo.shortTermS>
  <cim:TransformerEndInfo.emergencyS>3000000</cim:TransformerEndInfo.emergencyS>
  <cim:TransformerEndInfo.r>1.442401E-7</cim:TransformerEndInfo.r>
  <cim:TransformerEndInfo.insulationU>0</cim:TransformerEndInfo.insulationU>
</cim:TransformerEndInfo>
<cim:NoLoadTest rdf:ID="_17DB2559-2777-4F42-AB7A-BD3EB8D3BD40">
  <cim:IdentifiedObject.mRID>_17DB2559-2777-4F42-AB7A-BD3EB8D3BD40</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg4c_1</cim:IdentifiedObject.name>
  <cim:NoLoadTest.EnergisedEnd rdf:resource="#_90508CCD-EE71-47E7-A70D-9AF314D11389"/>
  <cim:NoLoadTest.energisedEndVoltage>2402</cim:NoLoadTest.energisedEndVoltage>
  <cim:NoLoadTest.excitingCurrent>0</cim:NoLoadTest.excitingCurrent>
  <cim:NoLoadTest.excitingCurrentZero>0</cim:NoLoadTest.excitingCurrentZero>
  <cim:NoLoadTest.loss>0</cim:NoLoadTest.loss>
  <cim:NoLoadTest.lossZero>0</cim:NoLoadTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:NoLoadTest>
<cim:ShortCircuitTest rdf:ID="_9E630942-7B38-416E-8C79-84266FDD55CE">
  <cim:IdentifiedObject.mRID>_9E630942-7B38-416E-8C79-84266FDD55CE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>cimxfmrcode_reg4c_1</cim:IdentifiedObject.name>
  <cim:ShortCircuitTest.EnergisedEnd rdf:resource="#_90508CCD-EE71-47E7-A70D-9AF314D11389"/>
  <cim:ShortCircuitTest.GroundedEnds rdf:resource="#_7241CABD-ED3E-468F-AD5B-B780400C446D"/>
  <cim:ShortCircuitTest.energisedEndStep>16</cim:ShortCircuitTest.energisedEndStep>
  <cim:ShortCircuitTest.groundedEndStep>16</cim:ShortCircuitTest.groundedEndStep>
  <cim:ShortCircuitTest.leakageImpedance>0.0002884802</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.0002884802</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loss>0.0002</cim:ShortCircuitTest.loss>
  <cim:ShortCircuitTest.lossZero>0.0002</cim:ShortCircuitTest.lossZero>
  <cim:TransformerTest.basePower>2000000</cim:TransformerTest.basePower>
  <cim:TransformerTest.temperature>50</cim:TransformerTest.temperature>
</cim:ShortCircuitTest>
<cim:Location rdf:ID="_88E9F9E7-B92D-4044-BEF1-B158E10AC7E8">
  <cim:IdentifiedObject.mRID>_88E9F9E7-B92D-4044-BEF1-B158E10AC7E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_63F86AD1-957F-483A-856F-B6B86986D066">
  <cim:PositionPoint.Location rdf:resource="#_88E9F9E7-B92D-4044-BEF1-B158E10AC7E8"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_AA5212FD-AD07-41DA-BE97-9F11D77C8F26">
  <cim:PositionPoint.Location rdf:resource="#_88E9F9E7-B92D-4044-BEF1-B158E10AC7E8"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerCoreAdmittance rdf:ID="_CFDB0B92-4046-4061-B27D-B2CDCEF093AA">
  <cim:IdentifiedObject.mRID>_CFDB0B92-4046-4061-B27D-B2CDCEF093AA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a_Yc</cim:IdentifiedObject.name>
  <cim:TransformerCoreAdmittance.g>0</cim:TransformerCoreAdmittance.g>
  <cim:TransformerCoreAdmittance.g0>0</cim:TransformerCoreAdmittance.g0>
  <cim:TransformerCoreAdmittance.b>0</cim:TransformerCoreAdmittance.b>
  <cim:TransformerCoreAdmittance.b0>0</cim:TransformerCoreAdmittance.b0>
  <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="#_204BED27-37E4-4AC5-B3A8-B4ED7BE77596"/>
</cim:TransformerCoreAdmittance>
<cim:TransformerMeshImpedance rdf:ID="_A974493E-DE60-4BAA-9BDF-F1DC5726E6E1">
  <cim:IdentifiedObject.mRID>_A974493E-DE60-4BAA-9BDF-F1DC5726E6E1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a_Zsc_1</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>3.46112E-7</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>3.46112E-7</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>0.0000346112</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>0.0000346112</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="#_204BED27-37E4-4AC5-B3A8-B4ED7BE77596"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="#_95336C62-A04C-4779-BA91-7BC439D66E20"/>
</cim:TransformerMeshImpedance>
<cim:PowerTransformerEnd rdf:ID="_204BED27-37E4-4AC5-B3A8-B4ED7BE77596">
  <cim:IdentifiedObject.mRID>_204BED27-37E4-4AC5-B3A8-B4ED7BE77596</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a_End_1</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_1C9967A9-D165-4843-973E-793631A453FD"/>
  <cim:PowerTransformerEnd.ratedS>5000000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>4160</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>1.73056E-7</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_13927AB5-48F1-40E2-8776-DE73F818DFDE"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:ID="_13927AB5-48F1-40E2-8776-DE73F818DFDE">
  <cim:IdentifiedObject.mRID>_13927AB5-48F1-40E2-8776-DE73F818DFDE</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1C9967A9-D165-4843-973E-793631A453FD"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B7CE0B0A-B45D-47D6-97CB-FE1E00A5A715"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_5C06B83F-49DD-42C2-A4F8-5BC1DE5B161D"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_95336C62-A04C-4779-BA91-7BC439D66E20">
  <cim:IdentifiedObject.mRID>_95336C62-A04C-4779-BA91-7BC439D66E20</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a_End_2</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_1C9967A9-D165-4843-973E-793631A453FD"/>
  <cim:PowerTransformerEnd.ratedS>5000000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>4160</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>1.73056E-7</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.Y"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_1EE0720B-3A19-47C4-8AFB-D6CE3A490C31"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:ID="_1EE0720B-3A19-47C4-8AFB-D6CE3A490C31">
  <cim:IdentifiedObject.mRID>_1EE0720B-3A19-47C4-8AFB-D6CE3A490C31</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg1a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1C9967A9-D165-4843-973E-793631A453FD"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_62102DA3-698B-4BBF-B438-E2EE5E6C4C2E"/>
</cim:Terminal>
<cim:Location rdf:ID="_1EFD914C-DE39-4219-8E0E-0CC4A750F4BB">
  <cim:IdentifiedObject.mRID>_1EFD914C-DE39-4219-8E0E-0CC4A750F4BB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BAB152C5-A392-4D18-B2DC-5EABA36411AE">
  <cim:PositionPoint.Location rdf:resource="#_1EFD914C-DE39-4219-8E0E-0CC4A750F4BB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B1F9A623-B95C-4A9A-8E8F-FF35CD630C1E">
  <cim:PositionPoint.Location rdf:resource="#_1EFD914C-DE39-4219-8E0E-0CC4A750F4BB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerCoreAdmittance rdf:ID="_68F5A1A3-9BD0-482D-AF0C-091C2D15FD53">
  <cim:IdentifiedObject.mRID>_68F5A1A3-9BD0-482D-AF0C-091C2D15FD53</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Yc</cim:IdentifiedObject.name>
  <cim:TransformerCoreAdmittance.g>0</cim:TransformerCoreAdmittance.g>
  <cim:TransformerCoreAdmittance.g0>0</cim:TransformerCoreAdmittance.g0>
  <cim:TransformerCoreAdmittance.b>0</cim:TransformerCoreAdmittance.b>
  <cim:TransformerCoreAdmittance.b0>0</cim:TransformerCoreAdmittance.b0>
  <cim:TransformerCoreAdmittance.TransformerEnd rdf:resource="#_74C4177A-A8AF-46CB-8ADA-8B8AE3C0EBE1"/>
</cim:TransformerCoreAdmittance>
<cim:TransformerMeshImpedance rdf:ID="_221C5AF5-0F7B-4852-9AC4-EB280A8D42E8">
  <cim:IdentifiedObject.mRID>_221C5AF5-0F7B-4852-9AC4-EB280A8D42E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_Zsc_1</cim:IdentifiedObject.name>
  <cim:TransformerMeshImpedance.r>1.4652075</cim:TransformerMeshImpedance.r>
  <cim:TransformerMeshImpedance.r0>1.4652075</cim:TransformerMeshImpedance.r0>
  <cim:TransformerMeshImpedance.x>3.1380821</cim:TransformerMeshImpedance.x>
  <cim:TransformerMeshImpedance.x0>3.1380821</cim:TransformerMeshImpedance.x0>
  <cim:TransformerMeshImpedance.FromTransformerEnd rdf:resource="#_74C4177A-A8AF-46CB-8ADA-8B8AE3C0EBE1"/>
  <cim:TransformerMeshImpedance.ToTransformerEnd rdf:resource="#_7D059514-A2AF-4982-BBF2-E7D9585AD9D0"/>
</cim:TransformerMeshImpedance>
<cim:PowerTransformerEnd rdf:ID="_74C4177A-A8AF-46CB-8ADA-8B8AE3C0EBE1">
  <cim:IdentifiedObject.mRID>_74C4177A-A8AF-46CB-8ADA-8B8AE3C0EBE1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_End_1</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_092FD06D-9BB5-465D-9528-4952BCC3604A"/>
  <cim:PowerTransformerEnd.ratedS>150000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>4160</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.73260373</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.D"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_651C079A-4A23-4C1A-B7CC-D0977F553ED0"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:ID="_651C079A-4A23-4C1A-B7CC-D0977F553ED0">
  <cim:IdentifiedObject.mRID>_651C079A-4A23-4C1A-B7CC-D0977F553ED0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_092FD06D-9BB5-465D-9528-4952BCC3604A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_C1E39F52-B74F-4F6F-9795-4B243397B068"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_E2D5A2B3-E497-4912-B786-061CE5777E0A"/>
</cim:Terminal>
<cim:PowerTransformerEnd rdf:ID="_7D059514-A2AF-4982-BBF2-E7D9585AD9D0">
  <cim:IdentifiedObject.mRID>_7D059514-A2AF-4982-BBF2-E7D9585AD9D0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_End_2</cim:IdentifiedObject.name>
  <cim:PowerTransformerEnd.PowerTransformer rdf:resource="#_092FD06D-9BB5-465D-9528-4952BCC3604A"/>
  <cim:PowerTransformerEnd.ratedS>150000</cim:PowerTransformerEnd.ratedS>
  <cim:PowerTransformerEnd.ratedU>480</cim:PowerTransformerEnd.ratedU>
  <cim:PowerTransformerEnd.r>0.0097536</cim:PowerTransformerEnd.r>
  <cim:PowerTransformerEnd.connectionKind rdf:resource="http://iec.ch/TC57/CIM100#WindingConnection.D"/>
  <cim:PowerTransformerEnd.phaseAngleClock>0</cim:PowerTransformerEnd.phaseAngleClock>
  <cim:TransformerEnd.grounded>false</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_12E12D5A-98D0-442D-AAD5-77DEAC914050"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_E1BFB12A-F13B-4620-9CDC-405C7909A84A"/>
</cim:PowerTransformerEnd>
<cim:Terminal rdf:ID="_12E12D5A-98D0-442D-AAD5-77DEAC914050">
  <cim:IdentifiedObject.mRID>_12E12D5A-98D0-442D-AAD5-77DEAC914050</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfm1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_092FD06D-9BB5-465D-9528-4952BCC3604A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_20F64B60-0C94-4A2D-B9D4-F9FE95201C76"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_AFD9EFD1-D538-41E1-8EB6-3C763B5F2464">
  <cim:IdentifiedObject.mRID>_AFD9EFD1-D538-41E1-8EB6-3C763B5F2464</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="#_972B61EE-6BAF-414F-B46F-A3636D1C6699"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_DD66C2E7-F74B-4C53-8F0A-D5570F1BC277"/>
  <cim:PowerSystemResource.Location rdf:resource="#_F897300B-B62E-4C85-8F2B-0931AAA9C1D3"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_F897300B-B62E-4C85-8F2B-0931AAA9C1D3">
  <cim:IdentifiedObject.mRID>_F897300B-B62E-4C85-8F2B-0931AAA9C1D3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_988E1DCF-0ED5-4B92-A13F-7617328F00C1">
  <cim:PositionPoint.Location rdf:resource="#_F897300B-B62E-4C85-8F2B-0931AAA9C1D3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B8FA9B69-CD71-447C-8BCF-6D59A273BE02">
  <cim:PositionPoint.Location rdf:resource="#_F897300B-B62E-4C85-8F2B-0931AAA9C1D3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1725</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_88CD8162-0DCE-4AED-A668-4ABA205AAB87">
  <cim:IdentifiedObject.mRID>_88CD8162-0DCE-4AED-A668-4ABA205AAB87</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_AFD9EFD1-D538-41E1-8EB6-3C763B5F2464"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_528D59C0-B6C6-4D53-8EC7-7E0BB65F5BF0"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_528D59C0-B6C6-4D53-8EC7-7E0BB65F5BF0">
  <cim:IdentifiedObject.mRID>_528D59C0-B6C6-4D53-8EC7-7E0BB65F5BF0</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DD66C2E7-F74B-4C53-8F0A-D5570F1BC277"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_9DFBEC01-6F83-48F1-AB97-53FD77FB5F69"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_8E714013-684A-4314-A1F5-0A9AB44F2246"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_A8A8EA64-28BF-4168-A85C-374D62592471">
  <cim:IdentifiedObject.mRID>_A8A8EA64-28BF-4168-A85C-374D62592471</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_AFD9EFD1-D538-41E1-8EB6-3C763B5F2464"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_92EC3221-8C24-4E94-8763-1C48AB563BB5"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_92EC3221-8C24-4E94-8763-1C48AB563BB5">
  <cim:IdentifiedObject.mRID>_92EC3221-8C24-4E94-8763-1C48AB563BB5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg2a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_DD66C2E7-F74B-4C53-8F0A-D5570F1BC277"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_CEC84FD4-5657-4300-81C1-6EE8A18FCC41"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_56B59DCD-D01B-416A-A806-78DF1FE15C83">
  <cim:IdentifiedObject.mRID>_56B59DCD-D01B-416A-A806-78DF1FE15C83</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="#_BDF35986-C367-464B-A939-2EE53C1911DC"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_CEA28649-08F5-41CD-ACEB-3D0D9DEEC900"/>
  <cim:PowerSystemResource.Location rdf:resource="#_852528B4-0513-4676-AA1F-B1DE59F97D82"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_852528B4-0513-4676-AA1F-B1DE59F97D82">
  <cim:IdentifiedObject.mRID>_852528B4-0513-4676-AA1F-B1DE59F97D82</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_4F4B2D27-90F2-45DB-81B8-6AA6D9AE0039">
  <cim:PositionPoint.Location rdf:resource="#_852528B4-0513-4676-AA1F-B1DE59F97D82"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_ED7CBB8B-A387-4F08-9D65-BA30436B53E7">
  <cim:PositionPoint.Location rdf:resource="#_852528B4-0513-4676-AA1F-B1DE59F97D82"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_6093F23D-9839-428E-9FD6-1086B8A33BB8">
  <cim:IdentifiedObject.mRID>_6093F23D-9839-428E-9FD6-1086B8A33BB8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_56B59DCD-D01B-416A-A806-78DF1FE15C83"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_3645DCDA-E048-4297-A432-788D205DA820"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_3645DCDA-E048-4297-A432-788D205DA820">
  <cim:IdentifiedObject.mRID>_3645DCDA-E048-4297-A432-788D205DA820</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CEA28649-08F5-41CD-ACEB-3D0D9DEEC900"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_680C2499-D592-4E44-9362-73CD35D04A7A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_8E714013-684A-4314-A1F5-0A9AB44F2246"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_B4742BD2-0418-440A-9145-17CF41D57115">
  <cim:IdentifiedObject.mRID>_B4742BD2-0418-440A-9145-17CF41D57115</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_56B59DCD-D01B-416A-A806-78DF1FE15C83"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_2710D0D5-B246-4AEF-A361-65063714AF26"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_2710D0D5-B246-4AEF-A361-65063714AF26">
  <cim:IdentifiedObject.mRID>_2710D0D5-B246-4AEF-A361-65063714AF26</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CEA28649-08F5-41CD-ACEB-3D0D9DEEC900"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_BB6B1CC2-20B0-491F-9840-3D0E03668450"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_D58712FD-E964-4483-BBDE-801695F14773">
  <cim:IdentifiedObject.mRID>_D58712FD-E964-4483-BBDE-801695F14773</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="#_2DFDA78D-C504-4E5D-91FB-EEBDA714041C"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_1E7F35DA-6B06-4EA3-AF10-F692D905BC43"/>
  <cim:PowerSystemResource.Location rdf:resource="#_3AE10149-2D5B-4F97-B998-0A91C9465EC7"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_3AE10149-2D5B-4F97-B998-0A91C9465EC7">
  <cim:IdentifiedObject.mRID>_3AE10149-2D5B-4F97-B998-0A91C9465EC7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_A5C3E5A2-6271-4413-8D40-DF23734BBFFD">
  <cim:PositionPoint.Location rdf:resource="#_3AE10149-2D5B-4F97-B998-0A91C9465EC7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_460FB772-81E1-413B-86D1-6F358A474A19">
  <cim:PositionPoint.Location rdf:resource="#_3AE10149-2D5B-4F97-B998-0A91C9465EC7"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_192C18E3-D1FA-4C00-A3AC-85D14A00A276">
  <cim:IdentifiedObject.mRID>_192C18E3-D1FA-4C00-A3AC-85D14A00A276</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_D58712FD-E964-4483-BBDE-801695F14773"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_C5E97F0A-0CDF-46FF-84B4-F92B1D491A77"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_C5E97F0A-0CDF-46FF-84B4-F92B1D491A77">
  <cim:IdentifiedObject.mRID>_C5E97F0A-0CDF-46FF-84B4-F92B1D491A77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1E7F35DA-6B06-4EA3-AF10-F692D905BC43"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B70191D2-0B23-4811-B17D-42BDBBAD95DA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_8E714013-684A-4314-A1F5-0A9AB44F2246"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_72ED8F4C-6F8F-4621-97FF-A5484865A792">
  <cim:IdentifiedObject.mRID>_72ED8F4C-6F8F-4621-97FF-A5484865A792</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_D58712FD-E964-4483-BBDE-801695F14773"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_B21C8720-8AEA-4CF0-8ADA-FABD7C7F5F41"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_B21C8720-8AEA-4CF0-8ADA-FABD7C7F5F41">
  <cim:IdentifiedObject.mRID>_B21C8720-8AEA-4CF0-8ADA-FABD7C7F5F41</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1E7F35DA-6B06-4EA3-AF10-F692D905BC43"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_167CEA28-7993-440A-A577-03583C205FEB"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_ACEC55EB-8290-483D-B345-B1BAF8DF2845">
  <cim:IdentifiedObject.mRID>_ACEC55EB-8290-483D-B345-B1BAF8DF2845</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="#_E330EC97-14E3-4674-BF8F-0003C0224A97"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_CEA28649-08F5-41CD-ACEB-3D0D9DEEC900"/>
  <cim:PowerSystemResource.Location rdf:resource="#_5C99F150-092B-4A11-9C4D-013A6BB4D508"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_5C99F150-092B-4A11-9C4D-013A6BB4D508">
  <cim:IdentifiedObject.mRID>_5C99F150-092B-4A11-9C4D-013A6BB4D508</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_F70541A6-A9E1-45BD-B575-053A26E1FBF7">
  <cim:PositionPoint.Location rdf:resource="#_5C99F150-092B-4A11-9C4D-013A6BB4D508"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C7AC711F-7A30-49C6-AA94-2E54A04E2CA5">
  <cim:PositionPoint.Location rdf:resource="#_5C99F150-092B-4A11-9C4D-013A6BB4D508"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1500</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>3150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_3DC4B9E4-7969-44E2-821F-D40E4D608144">
  <cim:IdentifiedObject.mRID>_3DC4B9E4-7969-44E2-821F-D40E4D608144</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_ACEC55EB-8290-483D-B345-B1BAF8DF2845"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_A922AE68-0612-41DD-8C68-2FCE9001E4A7"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A922AE68-0612-41DD-8C68-2FCE9001E4A7">
  <cim:IdentifiedObject.mRID>_A922AE68-0612-41DD-8C68-2FCE9001E4A7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CEA28649-08F5-41CD-ACEB-3D0D9DEEC900"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_680C2499-D592-4E44-9362-73CD35D04A7A"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_8E714013-684A-4314-A1F5-0A9AB44F2246"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_F3E1B543-FAE9-4155-AA37-3C4B351D2B84">
  <cim:IdentifiedObject.mRID>_F3E1B543-FAE9-4155-AA37-3C4B351D2B84</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_ACEC55EB-8290-483D-B345-B1BAF8DF2845"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_635C115A-945D-4F7A-A33B-F2A372955FAA"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_635C115A-945D-4F7A-A33B-F2A372955FAA">
  <cim:IdentifiedObject.mRID>_635C115A-945D-4F7A-A33B-F2A372955FAA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg3c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CEA28649-08F5-41CD-ACEB-3D0D9DEEC900"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_BB6B1CC2-20B0-491F-9840-3D0E03668450"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_2C154C25-39EB-4CFA-9500-8C5D981C284A">
  <cim:IdentifiedObject.mRID>_2C154C25-39EB-4CFA-9500-8C5D981C284A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="#_683BDB46-4F1F-4199-A9CB-8D3A61354FA1"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_1E7F35DA-6B06-4EA3-AF10-F692D905BC43"/>
  <cim:PowerSystemResource.Location rdf:resource="#_A09BFE23-FCF4-43CA-AA52-6AF9B1188A86"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_A09BFE23-FCF4-43CA-AA52-6AF9B1188A86">
  <cim:IdentifiedObject.mRID>_A09BFE23-FCF4-43CA-AA52-6AF9B1188A86</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_BF81C278-560C-4228-907A-AA7BCD701C03">
  <cim:PositionPoint.Location rdf:resource="#_A09BFE23-FCF4-43CA-AA52-6AF9B1188A86"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_BBD525EA-4E2A-400A-A359-974EEAF9CDBB">
  <cim:PositionPoint.Location rdf:resource="#_A09BFE23-FCF4-43CA-AA52-6AF9B1188A86"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_FB192BED-390A-4F23-B228-CD213F17C427">
  <cim:IdentifiedObject.mRID>_FB192BED-390A-4F23-B228-CD213F17C427</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2C154C25-39EB-4CFA-9500-8C5D981C284A"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_875248CC-C99C-417A-A946-3C9BA00A71A9"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_875248CC-C99C-417A-A946-3C9BA00A71A9">
  <cim:IdentifiedObject.mRID>_875248CC-C99C-417A-A946-3C9BA00A71A9</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1E7F35DA-6B06-4EA3-AF10-F692D905BC43"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B70191D2-0B23-4811-B17D-42BDBBAD95DA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_8E714013-684A-4314-A1F5-0A9AB44F2246"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_F8D06856-315A-4011-BC22-B8614E68A00E">
  <cim:IdentifiedObject.mRID>_F8D06856-315A-4011-BC22-B8614E68A00E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_2C154C25-39EB-4CFA-9500-8C5D981C284A"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_2056FE57-DA42-4182-8059-6EFCCBD91A77"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_2056FE57-DA42-4182-8059-6EFCCBD91A77">
  <cim:IdentifiedObject.mRID>_2056FE57-DA42-4182-8059-6EFCCBD91A77</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1E7F35DA-6B06-4EA3-AF10-F692D905BC43"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_167CEA28-7993-440A-A577-03583C205FEB"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_FE4C025A-4752-4B4E-9416-31742887D49A">
  <cim:IdentifiedObject.mRID>_FE4C025A-4752-4B4E-9416-31742887D49A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="#_D14462BB-9752-43C1-A39F-8916FEEBF723"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_1E7F35DA-6B06-4EA3-AF10-F692D905BC43"/>
  <cim:PowerSystemResource.Location rdf:resource="#_22734959-8D20-4B91-9099-EC6789FF1DB1"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_22734959-8D20-4B91-9099-EC6789FF1DB1">
  <cim:IdentifiedObject.mRID>_22734959-8D20-4B91-9099-EC6789FF1DB1</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_2F5EF7B6-7AF3-4F52-9659-F24F07672D83">
  <cim:PositionPoint.Location rdf:resource="#_22734959-8D20-4B91-9099-EC6789FF1DB1"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_55A219CF-105A-4AE0-BB9D-F04397270B1B">
  <cim:PositionPoint.Location rdf:resource="#_22734959-8D20-4B91-9099-EC6789FF1DB1"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>3175</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1850</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_FB5E0541-EAA8-49E5-93DF-53F60BC0588B">
  <cim:IdentifiedObject.mRID>_FB5E0541-EAA8-49E5-93DF-53F60BC0588B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FE4C025A-4752-4B4E-9416-31742887D49A"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_A38ABC1A-89BE-41B2-9C36-6A1CAAED3D18"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A38ABC1A-89BE-41B2-9C36-6A1CAAED3D18">
  <cim:IdentifiedObject.mRID>_A38ABC1A-89BE-41B2-9C36-6A1CAAED3D18</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1E7F35DA-6B06-4EA3-AF10-F692D905BC43"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B70191D2-0B23-4811-B17D-42BDBBAD95DA"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_8E714013-684A-4314-A1F5-0A9AB44F2246"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_16AD2E6D-6ED3-4377-8E57-898588213343">
  <cim:IdentifiedObject.mRID>_16AD2E6D-6ED3-4377-8E57-898588213343</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_FE4C025A-4752-4B4E-9416-31742887D49A"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_747BC770-92F6-43DE-88EF-579C7F7F379F"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_747BC770-92F6-43DE-88EF-579C7F7F379F">
  <cim:IdentifiedObject.mRID>_747BC770-92F6-43DE-88EF-579C7F7F379F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>reg4c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_1E7F35DA-6B06-4EA3-AF10-F692D905BC43"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_167CEA28-7993-440A-A577-03583C205FEB"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_C4B7939B-206D-45DE-9B22-5D29C8AD919B">
  <cim:IdentifiedObject.mRID>_C4B7939B-206D-45DE-9B22-5D29C8AD919B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs1a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="#_A6ABF162-CD4E-4B26-842E-80B3DAF2689A"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_9132E0F6-BBE3-4064-B380-5894A861B98A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_140DBD9B-4031-403D-8CE1-B19A5C397896"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_140DBD9B-4031-403D-8CE1-B19A5C397896">
  <cim:IdentifiedObject.mRID>_140DBD9B-4031-403D-8CE1-B19A5C397896</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs1a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_48C290A6-8867-4BF4-888A-2CDDE93EFBD8">
  <cim:PositionPoint.Location rdf:resource="#_140DBD9B-4031-403D-8CE1-B19A5C397896"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3CA6E171-96A1-4A1B-BEDB-B33D60118C18">
  <cim:PositionPoint.Location rdf:resource="#_140DBD9B-4031-403D-8CE1-B19A5C397896"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>702</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_2F9159D8-E645-4F04-A903-D528F55E20FA">
  <cim:PositionPoint.Location rdf:resource="#_140DBD9B-4031-403D-8CE1-B19A5C397896"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>702</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_23468471-6108-4D16-9F8C-C369B39522E4">
  <cim:IdentifiedObject.mRID>_23468471-6108-4D16-9F8C-C369B39522E4</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs1a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_C4B7939B-206D-45DE-9B22-5D29C8AD919B"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_41D70699-0925-4FA3-A78E-B7C80779EC17"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_41D70699-0925-4FA3-A78E-B7C80779EC17">
  <cim:IdentifiedObject.mRID>_41D70699-0925-4FA3-A78E-B7C80779EC17</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs1a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9132E0F6-BBE3-4064-B380-5894A861B98A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_EB58F261-6D9F-4B07-ABBF-2267DA793556"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_57D9F904-7F5B-484D-930C-AD96416F3A4B"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_ABA13DA8-D270-4F0A-BF71-8ADD277C0E6A">
  <cim:IdentifiedObject.mRID>_ABA13DA8-D270-4F0A-BF71-8ADD277C0E6A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs1a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_C4B7939B-206D-45DE-9B22-5D29C8AD919B"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_A9D78E6C-974D-43AD-B9F8-4581C28AF147"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_311DE1CD-A94D-4BDE-B04C-6C40A4B18EEA"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_A9D78E6C-974D-43AD-B9F8-4581C28AF147">
  <cim:IdentifiedObject.mRID>_A9D78E6C-974D-43AD-B9F8-4581C28AF147</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs1a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9132E0F6-BBE3-4064-B380-5894A861B98A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_38000E70-B747-410E-A16D-9DFA2C511EE5"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_DDF25E15-FC77-4880-80F9-E2835BD7965C">
  <cim:IdentifiedObject.mRID>_DDF25E15-FC77-4880-80F9-E2835BD7965C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs1a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_C4B7939B-206D-45DE-9B22-5D29C8AD919B"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_2249263D-89A4-4496-8FC2-1FFBC86B7AA8"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_311DE1CD-A94D-4BDE-B04C-6C40A4B18EEA"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_2249263D-89A4-4496-8FC2-1FFBC86B7AA8">
  <cim:IdentifiedObject.mRID>_2249263D-89A4-4496-8FC2-1FFBC86B7AA8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs1a_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9132E0F6-BBE3-4064-B380-5894A861B98A"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_38000E70-B747-410E-A16D-9DFA2C511EE5"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_279F07DA-C5C9-4D6B-9D5D-65AA8EDF112D">
  <cim:IdentifiedObject.mRID>_279F07DA-C5C9-4D6B-9D5D-65AA8EDF112D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs2b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="#_84856E29-BBB3-4166-A7BB-E980C5E1BA1F"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_583F543B-8C57-4A96-9F54-49E9242422DE"/>
  <cim:PowerSystemResource.Location rdf:resource="#_2F7F2FC0-00EC-4B43-94FD-3D80F192BB68"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_2F7F2FC0-00EC-4B43-94FD-3D80F192BB68">
  <cim:IdentifiedObject.mRID>_2F7F2FC0-00EC-4B43-94FD-3D80F192BB68</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs2b_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_0C4EF0FC-1A06-4C56-A93D-12233CB0A21F">
  <cim:PositionPoint.Location rdf:resource="#_2F7F2FC0-00EC-4B43-94FD-3D80F192BB68"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1675</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5A144A90-2435-4480-838B-2CD0A7266C5E">
  <cim:PositionPoint.Location rdf:resource="#_2F7F2FC0-00EC-4B43-94FD-3D80F192BB68"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>702</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1677</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_A296D226-134D-4CD3-A0B4-018740578EAE">
  <cim:PositionPoint.Location rdf:resource="#_2F7F2FC0-00EC-4B43-94FD-3D80F192BB68"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>702</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1677</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_19672342-B433-4A37-8366-1683FDBA81E2">
  <cim:IdentifiedObject.mRID>_19672342-B433-4A37-8366-1683FDBA81E2</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs2b_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.BN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_279F07DA-C5C9-4D6B-9D5D-65AA8EDF112D"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_F26FD2E2-0F50-4505-BFFB-0CE7AFD11428"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F26FD2E2-0F50-4505-BFFB-0CE7AFD11428">
  <cim:IdentifiedObject.mRID>_F26FD2E2-0F50-4505-BFFB-0CE7AFD11428</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs2b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_583F543B-8C57-4A96-9F54-49E9242422DE"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_B39179EA-DBEC-4776-B548-FA95284FF17F"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A20125E3-350F-405C-8311-160663C6D731"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_3AF3C251-D323-45C8-B977-F18E76B70A56">
  <cim:IdentifiedObject.mRID>_3AF3C251-D323-45C8-B977-F18E76B70A56</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs2b_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_279F07DA-C5C9-4D6B-9D5D-65AA8EDF112D"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_868EE516-AB68-445F-9E50-F4CF2DDCC666"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_311DE1CD-A94D-4BDE-B04C-6C40A4B18EEA"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_868EE516-AB68-445F-9E50-F4CF2DDCC666">
  <cim:IdentifiedObject.mRID>_868EE516-AB68-445F-9E50-F4CF2DDCC666</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs2b_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_583F543B-8C57-4A96-9F54-49E9242422DE"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_60E4AFD7-80E9-41F3-A817-209E0F51C750"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_E1A40E82-4296-45F1-A2BE-D60C6930918F">
  <cim:IdentifiedObject.mRID>_E1A40E82-4296-45F1-A2BE-D60C6930918F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs2b_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_279F07DA-C5C9-4D6B-9D5D-65AA8EDF112D"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_23708D98-04CE-4FE6-8458-78FB948EAFCA"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_311DE1CD-A94D-4BDE-B04C-6C40A4B18EEA"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_23708D98-04CE-4FE6-8458-78FB948EAFCA">
  <cim:IdentifiedObject.mRID>_23708D98-04CE-4FE6-8458-78FB948EAFCA</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs2b_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_583F543B-8C57-4A96-9F54-49E9242422DE"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_60E4AFD7-80E9-41F3-A817-209E0F51C750"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_141B83A3-F8E9-4232-AA16-8D04396506E8">
  <cim:IdentifiedObject.mRID>_141B83A3-F8E9-4232-AA16-8D04396506E8</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs4c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="#_A6ABF162-CD4E-4B26-842E-80B3DAF2689A"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_36E996E6-8EF2-46CC-A5E3-2D324C862CEC"/>
  <cim:PowerSystemResource.Location rdf:resource="#_C25EC516-E93A-4DBC-B3AA-F754B36AAC9A"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_C25EC516-E93A-4DBC-B3AA-F754B36AAC9A">
  <cim:IdentifiedObject.mRID>_C25EC516-E93A-4DBC-B3AA-F754B36AAC9A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs4c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9800B7B7-58BB-427C-B325-27E582312DEE">
  <cim:PositionPoint.Location rdf:resource="#_C25EC516-E93A-4DBC-B3AA-F754B36AAC9A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>700</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1050</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_5DBDE5DE-6627-4838-9124-5C95F8258E2E">
  <cim:PositionPoint.Location rdf:resource="#_C25EC516-E93A-4DBC-B3AA-F754B36AAC9A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>702</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1052</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D821AA69-BF80-46E4-9DE1-0FE3AD7EBA8F">
  <cim:PositionPoint.Location rdf:resource="#_C25EC516-E93A-4DBC-B3AA-F754B36AAC9A"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>702</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1052</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_5D1BC970-8EB3-495D-B0EF-B2CF8C51E527">
  <cim:IdentifiedObject.mRID>_5D1BC970-8EB3-495D-B0EF-B2CF8C51E527</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs4c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_141B83A3-F8E9-4232-AA16-8D04396506E8"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_6D7FBB0A-9C49-489C-A0AC-A2B4775A475E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_6D7FBB0A-9C49-489C-A0AC-A2B4775A475E">
  <cim:IdentifiedObject.mRID>_6D7FBB0A-9C49-489C-A0AC-A2B4775A475E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs4c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_36E996E6-8EF2-46CC-A5E3-2D324C862CEC"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F8E270B4-6322-4986-9B70-5B7F387819A6"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_57D9F904-7F5B-484D-930C-AD96416F3A4B"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_380629C5-1B83-4BA1-BE09-6897E74CF16C">
  <cim:IdentifiedObject.mRID>_380629C5-1B83-4BA1-BE09-6897E74CF16C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs4c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_141B83A3-F8E9-4232-AA16-8D04396506E8"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_20712531-DB4E-438A-B4A1-B2712DF8A675"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_311DE1CD-A94D-4BDE-B04C-6C40A4B18EEA"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_20712531-DB4E-438A-B4A1-B2712DF8A675">
  <cim:IdentifiedObject.mRID>_20712531-DB4E-438A-B4A1-B2712DF8A675</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs4c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_36E996E6-8EF2-46CC-A5E3-2D324C862CEC"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A052CBCE-4721-4B23-8681-686760FEE014"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_55517E3A-F658-47B9-A558-E1319C3804A3">
  <cim:IdentifiedObject.mRID>_55517E3A-F658-47B9-A558-E1319C3804A3</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs4c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_141B83A3-F8E9-4232-AA16-8D04396506E8"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_F2819B39-EC8D-40AE-AB11-0254FE0EE68E"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_311DE1CD-A94D-4BDE-B04C-6C40A4B18EEA"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F2819B39-EC8D-40AE-AB11-0254FE0EE68E">
  <cim:IdentifiedObject.mRID>_F2819B39-EC8D-40AE-AB11-0254FE0EE68E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs4c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_36E996E6-8EF2-46CC-A5E3-2D324C862CEC"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A052CBCE-4721-4B23-8681-686760FEE014"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_444418FA-6842-45FE-ACED-5B1D64C12D90">
  <cim:IdentifiedObject.mRID>_444418FA-6842-45FE-ACED-5B1D64C12D90</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs5c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="#_84856E29-BBB3-4166-A7BB-E980C5E1BA1F"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_502D287B-3225-41A4-90E7-DBE9367756A1"/>
  <cim:PowerSystemResource.Location rdf:resource="#_7E21B724-1A13-43C5-8C78-2CFD083BED02"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_7E21B724-1A13-43C5-8C78-2CFD083BED02">
  <cim:IdentifiedObject.mRID>_7E21B724-1A13-43C5-8C78-2CFD083BED02</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs5c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_5BA94842-A02F-4F94-9B7B-B289D0E986F1">
  <cim:PositionPoint.Location rdf:resource="#_7E21B724-1A13-43C5-8C78-2CFD083BED02"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1025</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_B15266A3-1538-4133-8998-C362B0E26391">
  <cim:PositionPoint.Location rdf:resource="#_7E21B724-1A13-43C5-8C78-2CFD083BED02"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1027</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1252</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_48AFFD49-F37E-425B-AA94-D442198AFBAB">
  <cim:PositionPoint.Location rdf:resource="#_7E21B724-1A13-43C5-8C78-2CFD083BED02"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1027</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1252</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_E4CF8ED7-4A4F-4FD8-ABCC-4751D783FD0E">
  <cim:IdentifiedObject.mRID>_E4CF8ED7-4A4F-4FD8-ABCC-4751D783FD0E</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs5c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_444418FA-6842-45FE-ACED-5B1D64C12D90"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_EDB53448-A47F-4794-A02E-8B571A52CC65"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_EDB53448-A47F-4794-A02E-8B571A52CC65">
  <cim:IdentifiedObject.mRID>_EDB53448-A47F-4794-A02E-8B571A52CC65</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs5c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_502D287B-3225-41A4-90E7-DBE9367756A1"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_41D93C6B-E34B-4BC2-A2BE-6D7AB1F76C01"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A20125E3-350F-405C-8311-160663C6D731"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_577C941E-6BBC-46F8-A440-0D68E492221C">
  <cim:IdentifiedObject.mRID>_577C941E-6BBC-46F8-A440-0D68E492221C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs5c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_444418FA-6842-45FE-ACED-5B1D64C12D90"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_2F68F48A-F767-4F07-AED6-4E8FF559D839"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_311DE1CD-A94D-4BDE-B04C-6C40A4B18EEA"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_2F68F48A-F767-4F07-AED6-4E8FF559D839">
  <cim:IdentifiedObject.mRID>_2F68F48A-F767-4F07-AED6-4E8FF559D839</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs5c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_502D287B-3225-41A4-90E7-DBE9367756A1"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3BAE5874-1973-47CE-8D09-6698EF29763D"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_70375292-2E01-4E16-9DCE-B88F6D2A9CD6">
  <cim:IdentifiedObject.mRID>_70375292-2E01-4E16-9DCE-B88F6D2A9CD6</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs5c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_444418FA-6842-45FE-ACED-5B1D64C12D90"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_1118EDB5-EEEF-4EC0-BBD6-43B7725C5AE7"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_311DE1CD-A94D-4BDE-B04C-6C40A4B18EEA"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_1118EDB5-EEEF-4EC0-BBD6-43B7725C5AE7">
  <cim:IdentifiedObject.mRID>_1118EDB5-EEEF-4EC0-BBD6-43B7725C5AE7</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs5c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_502D287B-3225-41A4-90E7-DBE9367756A1"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3BAE5874-1973-47CE-8D09-6698EF29763D"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_6C577866-46F5-4488-87E6-EC06657F4B5B">
  <cim:IdentifiedObject.mRID>_6C577866-46F5-4488-87E6-EC06657F4B5B</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs6c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="#_A6ABF162-CD4E-4B26-842E-80B3DAF2689A"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_E7E49E82-8662-49B4-8F33-0FC0579EEC3F"/>
  <cim:PowerSystemResource.Location rdf:resource="#_0FD4871D-56F6-4831-A352-45AF83522853"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_0FD4871D-56F6-4831-A352-45AF83522853">
  <cim:IdentifiedObject.mRID>_0FD4871D-56F6-4831-A352-45AF83522853</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs6c_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_9A670658-94B2-4F45-B52A-FAFF89C34925">
  <cim:PositionPoint.Location rdf:resource="#_0FD4871D-56F6-4831-A352-45AF83522853"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1275</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1150</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_C6F82746-00EF-49EE-AE54-B9ACB13058E2">
  <cim:PositionPoint.Location rdf:resource="#_0FD4871D-56F6-4831-A352-45AF83522853"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1277</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1152</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_69448ECE-A3D1-4152-941B-A013EBF7A11B">
  <cim:PositionPoint.Location rdf:resource="#_0FD4871D-56F6-4831-A352-45AF83522853"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1277</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1152</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_4A637972-7786-4399-839E-D2E20604D84D">
  <cim:IdentifiedObject.mRID>_4A637972-7786-4399-839E-D2E20604D84D</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs6c_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.CN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6C577866-46F5-4488-87E6-EC06657F4B5B"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_5C234ED7-C502-4F88-9F75-AF80B16BA60A"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_5C234ED7-C502-4F88-9F75-AF80B16BA60A">
  <cim:IdentifiedObject.mRID>_5C234ED7-C502-4F88-9F75-AF80B16BA60A</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs6c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E7E49E82-8662-49B4-8F33-0FC0579EEC3F"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_240849DD-F237-479F-BF5B-CEEC4F7ACA54"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_57D9F904-7F5B-484D-930C-AD96416F3A4B"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_88EEF520-496F-4E1B-BD77-ADBA866A5A3F">
  <cim:IdentifiedObject.mRID>_88EEF520-496F-4E1B-BD77-ADBA866A5A3F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs6c_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6C577866-46F5-4488-87E6-EC06657F4B5B"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_9C833FD8-6C25-4B41-AECE-E84859657BEC"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_311DE1CD-A94D-4BDE-B04C-6C40A4B18EEA"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_9C833FD8-6C25-4B41-AECE-E84859657BEC">
  <cim:IdentifiedObject.mRID>_9C833FD8-6C25-4B41-AECE-E84859657BEC</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs6c_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E7E49E82-8662-49B4-8F33-0FC0579EEC3F"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D1036F46-3CA8-4EEF-86DD-31157CEAEEFC"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_913E8E1B-527B-478F-9FCC-9D74E278DB69">
  <cim:IdentifiedObject.mRID>_913E8E1B-527B-478F-9FCC-9D74E278DB69</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs6c_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6C577866-46F5-4488-87E6-EC06657F4B5B"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_F56C3828-C456-48FA-A092-BE7DA4EDC4AB"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_311DE1CD-A94D-4BDE-B04C-6C40A4B18EEA"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_F56C3828-C456-48FA-A092-BE7DA4EDC4AB">
  <cim:IdentifiedObject.mRID>_F56C3828-C456-48FA-A092-BE7DA4EDC4AB</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs6c_T3</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E7E49E82-8662-49B4-8F33-0FC0579EEC3F"/>
  <cim:ACDCTerminal.sequenceNumber>3</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D1036F46-3CA8-4EEF-86DD-31157CEAEEFC"/>
</cim:Terminal>
<cim:TransformerTank rdf:ID="_6EDA921C-7863-45C1-B04E-B4D52C8E1396">
  <cim:IdentifiedObject.mRID>_6EDA921C-7863-45C1-B04E-B4D52C8E1396</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs7a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_4C4E3E2C-6332-4DCB-8425-26B628178374"/>
  <cim:TransformerTank.TransformerTankInfo rdf:resource="#_84856E29-BBB3-4166-A7BB-E980C5E1BA1F"/>
  <cim:TransformerTank.PowerTransformer rdf:resource="#_C254B15C-7B42-4192-86EB-0C4727F57A6A"/>
  <cim:PowerSystemResource.Location rdf:resource="#_ACFD1660-433B-4C56-B8DE-E7439C994AD5"/>
</cim:TransformerTank>
<cim:Location rdf:ID="_ACFD1660-433B-4C56-B8DE-E7439C994AD5">
  <cim:IdentifiedObject.mRID>_ACFD1660-433B-4C56-B8DE-E7439C994AD5</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs7a_Loc</cim:IdentifiedObject.name>
  <cim:Location.CoordinateSystem rdf:resource="#_698897BB-B278-486E-8CD3-F40EF6EC948F"/>
</cim:Location>
<cim:PositionPoint rdf:ID="_72EA316F-0C26-46B0-B59F-FD9350314A19">
  <cim:PositionPoint.Location rdf:resource="#_ACFD1660-433B-4C56-B8DE-E7439C994AD5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1000</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1500</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0AD26428-B58F-47B7-BE14-5BEC3040BDBF">
  <cim:PositionPoint.Location rdf:resource="#_ACFD1660-433B-4C56-B8DE-E7439C994AD5"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1002</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_4AEDD9C8-1551-4FBF-84CA-D521D48061DF">
  <cim:PositionPoint.Location rdf:resource="#_ACFD1660-433B-4C56-B8DE-E7439C994AD5"/>
  <cim:PositionPoint.sequenceNumber>3</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>1002</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>1502</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerTankEnd rdf:ID="_0F2DF539-4F30-48E5-BE46-74D6D369614C">
  <cim:IdentifiedObject.mRID>_0F2DF539-4F30-48E5-BE46-74D6D369614C</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs7a_End_1</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.AN"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6EDA921C-7863-45C1-B04E-B4D52C8E1396"/>
  <cim:TransformerEnd.endNumber>1</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_CEA7BFC7-770D-4134-A546-808452729169"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_458D787A-FF31-408F-92A5-A27CFCED91D1"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_CEA7BFC7-770D-4134-A546-808452729169">
  <cim:IdentifiedObject.mRID>_CEA7BFC7-770D-4134-A546-808452729169</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs7a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C254B15C-7B42-4192-86EB-0C4727F57A6A"/>
  <cim:ACDCTerminal.sequenceNumber>1</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_29088FD0-E3EB-4242-9426-C6D9F12E7DA8"/>
  <cim:ACDCTerminal.OperationalLimitSet rdf:resource="#_A20125E3-350F-405C-8311-160663C6D731"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_D2ACC183-FD26-4925-8E1B-BA0A117B7A45">
  <cim:IdentifiedObject.mRID>_D2ACC183-FD26-4925-8E1B-BA0A117B7A45</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs7a_End_2</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.s1N"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6EDA921C-7863-45C1-B04E-B4D52C8E1396"/>
  <cim:TransformerEnd.endNumber>2</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_29622B43-E1EF-43EC-8660-B39B35815106"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_311DE1CD-A94D-4BDE-B04C-6C40A4B18EEA"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_29622B43-E1EF-43EC-8660-B39B35815106">
  <cim:IdentifiedObject.mRID>_29622B43-E1EF-43EC-8660-B39B35815106</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs7a_T2</cim:IdentifiedObject.name>
  <cim:Terminal.ConductingEquipment rdf:resource="#_C254B15C-7B42-4192-86EB-0C4727F57A6A"/>
  <cim:ACDCTerminal.sequenceNumber>2</cim:ACDCTerminal.sequenceNumber>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A9D928CD-8638-4FEA-9BA4-D6229B9597CE"/>
</cim:Terminal>
<cim:TransformerTankEnd rdf:ID="_0B9FA44E-031B-40BB-9840-112E8C98F69F">
  <cim:IdentifiedObject.mRID>_0B9FA44E-031B-40BB-9840-112E8C98F69F</cim:IdentifiedObject.mRID>
  <cim:IdentifiedObject.name>xfs7a_End_3</cim:IdentifiedObject.name>
  <cim:TransformerEnd.grounded>true</cim:TransformerEnd.grounded>
  <cim:TransformerEnd.rground>0</cim:TransformerEnd.rground>
  <cim:TransformerEnd.xground>0</cim:TransformerEnd.xground>
  <cim:TransformerTankEnd.orderedPhases rdf:resource="http://iec.ch/TC57/CIM100#OrderedPhaseCodeKind.Ns2"/>
  <cim:TransformerTankEnd.TransformerTank rdf:resource="#_6EDA921C-7863-45C1-B04E-B4D52C8E1396"/>
  <cim:TransformerEnd.endNumber>3</cim:TransformerEnd.endNumber>
  <cim:TransformerEnd.Terminal rdf:resource="#_5BF4552F-9439-45D9-87B9-985E5A1949D4"/>
  <cim:TransformerEnd.BaseVoltage rdf:resource="#_311DE1CD-A94D-4BDE-B04C-6C40A4B18EEA"/>
</cim:TransformerTankEnd>
<cim:Terminal rdf:ID="_5BF4552F-9439-45D9-87B9-985E5A1949D4">
  <cim:IdentifiedObject.mRID>_5BF4552F-9439-45D9-87B9-985E5A1949D4</cim:IdentifiedObject.mRID>
