object regulator_configuration {
  name "rcon_reg1a";
  connect_type WYE_WYE;
    Control MANUAL; // LINE_DROP_COMP;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 2400.000000;
  // band_width 40.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 120.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 3500.000000;
  power_transducer_ratio 20.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 3.000000;
  compensator_r_setting_B 3.000000;
  compensator_r_setting_C 3.000000;
  compensator_x_setting_A 7.500000;
  compensator_x_setting_B 7.500000;
  compensator_x_setting_C 7.500000;
  // comment out the manual tap settings if using automatic control
  tap_pos_A 6;
  tap_pos_B 6;
  tap_pos_C 6;
}
object regulator {
  name "reg_reg1a";
  from "150";
  to "150r";
  phases ABC;
  configuration "rcon_reg1a";
  continuous_rating_A 763.32;
  continuous_rating_B 763.32;
  continuous_rating_C 763.32;
  emergency_rating_A 1040.90;
  emergency_rating_B 1040.90;
  emergency_rating_C 1040.90;
}
object regulator_configuration {
  name "rcon_reg4";
  connect_type WYE_WYE;
    Control MANUAL; // LINE_DROP_COMP;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 2480.000000;
  // band_width 40.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 124.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 1500.000000;
  power_transducer_ratio 20.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.600000;
  compensator_x_setting_A 1.300000;
  // comment out the manual tap setting if using automatic control
  tap_pos_A 10;
  compensator_r_setting_B 1.400000;
  compensator_x_setting_B 2.600000;
  // comment out the manual tap setting if using automatic control
  tap_pos_B 4;
  compensator_r_setting_C 0.200000;
  compensator_x_setting_C 1.400000;
  // comment out the manual tap setting if using automatic control
  tap_pos_C 6;
}
object regulator {
  name "reg_reg4";
  from "160";
  to "160r";
  phases ABC;
  configuration "rcon_reg4";
  continuous_rating_A 915.90;
  continuous_rating_B 915.90;
  continuous_rating_C 915.90;
  emergency_rating_A 1248.96;
  emergency_rating_B 1248.96;
  emergency_rating_C 1248.96;
}
object regulator_configuration {
  name "rcon_reg3";
  connect_type WYE_WYE;
    Control MANUAL; // LINE_DROP_COMP;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 2400.000000;
  // band_width 20.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 120.000000;
  // band_width 1.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 250.000000;
  power_transducer_ratio 20.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.400000;
  compensator_x_setting_A 0.400000;
  // comment out the manual tap setting if using automatic control
  tap_pos_A 2;
  compensator_r_setting_C 0.400000;
  compensator_x_setting_C 0.400000;
  // comment out the manual tap setting if using automatic control
  tap_pos_C 0;
}
object regulator {
  name "reg_reg3";
  from "25";
  to "25r";
  phases AC;
  configuration "rcon_reg3";
  continuous_rating_A 915.90;
  continuous_rating_C 915.90;
  emergency_rating_A 1248.96;
  emergency_rating_C 1248.96;
}
object regulator_configuration {
  name "rcon_reg2";
  connect_type WYE_WYE;
    Control MANUAL; // LINE_DROP_COMP;
  // use these for OUTPUT_VOLTAGE mode
  // band_center 2400.000000;
  // band_width 40.000000;
  // use these for LINE_DROP_COMP mode
  // band_center 120.000000;
  // band_width 2.000000;
  // transducer ratios only apply to LINE_DROP_COMP mode
  current_transducer_ratio 250.000000;
  power_transducer_ratio 20.000000;
  dwell_time 15.000000;
  raise_taps 16;
  lower_taps 16;
  regulation 0.100000;
  Type B;
  compensator_r_setting_A 0.400000;
  compensator_x_setting_A 0.400000;
  // comment out the manual tap setting if using automatic control
  tap_pos_A 0;
}
object regulator {
  name "reg_reg2";
  from "9";
  to "9r";
  phases A;
  configuration "rcon_reg2";
  continuous_rating_A 915.90;
  emergency_rating_A 1248.96;
}
object line_configuration {
  name "lcon_11_C";
  z33 1.32920+1.34750j;
  c33 11.9875;
}
object line_configuration {
  name "lcon_1_ABC";
  z11 0.457600+1.07800j;
  c11 15.0570;
  z12 0.156000+0.501700j;
  c12 -4.8592;
  z13 0.153500+0.384900j;
  c13 -1.8520;
  z21 0.156000+0.501700j;
  c21 -4.8592;
  z22 0.466600+1.04820j;
  c22 15.8645;
  z23 0.158000+0.423600j;
  c23 -3.0889;
  z31 0.153500+0.384900j;
  c31 -1.8520;
  z32 0.158000+0.423600j;
  c32 -3.0889;
  z33 0.461500+1.06510j;
  c33 14.3159;
}
object line_configuration {
  name "lcon_12_ABC";
  z11 1.52090+0.752100j;
  c11 178.3135;
  z12 0.519800+0.277500j;
  c12 0.0000;
  z13 0.492400+0.215700j;
  c13 0.0000;
  z21 0.519800+0.277500j;
  c21 0.0000;
  z22 1.53290+0.716200j;
  c22 178.3135;
  z23 0.519800+0.277500j;
  c23 0.0000;
  z31 0.492400+0.215700j;
  c31 0.0000;
  z32 0.519800+0.277500j;
  c32 0.0000;
  z33 1.52090+0.752100j;
  c33 178.3135;
}
object line_configuration {
  name "lcon_2_ABC";
  z11 0.466600+1.04820j;
  c11 15.8645;
  z12 0.158000+0.423600j;
  c12 -3.0889;
  z13 0.156000+0.501700j;
  c13 -4.8592;
  z21 0.158000+0.423600j;
  c21 -3.0889;
  z22 0.461500+1.06510j;
  c22 14.3159;
  z23 0.153500+0.384900j;
  c23 -1.8520;
  z31 0.156000+0.501700j;
  c31 -4.8592;
  z32 0.153500+0.384900j;
  c32 -1.8520;
  z33 0.457600+1.07800j;
  c33 15.0570;
}
object line_configuration {
  name "lcon_3_ABC";
  z11 0.461500+1.06510j;
  c11 14.3159;
  z12 0.153500+0.384900j;
  c12 -1.8520;
  z13 0.158000+0.423600j;
  c13 -3.0889;
  z21 0.153500+0.384900j;
  c21 -1.8520;
  z22 0.457600+1.07800j;
  c22 15.0570;
  z23 0.156000+0.501700j;
  c23 -4.8592;
  z31 0.158000+0.423600j;
  c31 -3.0889;
  z32 0.156000+0.501700j;
  c32 -4.8592;
  z33 0.466600+1.04820j;
  c33 15.8645;
}
object line_configuration {
  name "lcon_4_ABC";
  z11 0.461500+1.06510j;
  c11 14.3159;
  z12 0.158000+0.423600j;
  c12 3.0889;
  z13 0.153500+0.384900j;
  c13 -1.8520;
  z21 0.158000+0.423600j;
  c21 3.0889;
  z22 0.466600+1.04820j;
  c22 15.8645;
  z23 0.156000+0.501700j;
  c23 -4.8592;
  z31 0.153500+0.384900j;
  c31 -1.8520;
  z32 0.156000+0.501700j;
  c32 -4.8592;
  z33 0.457600+1.07800j;
  c33 15.0570;
}
object line_configuration {
  name "lcon_5_ABC";
  z11 0.466600+1.04820j;
  c11 15.8645;
  z12 0.156000+0.501700j;
  c12 -4.8592;
  z13 0.158000+0.423600j;
  c13 -3.0889;
  z21 0.156000+0.501700j;
  c21 -4.8592;
  z22 0.457600+1.07800j;
  c22 15.0570;
  z23 0.153500+0.384900j;
  c23 -1.8520;
  z31 0.158000+0.423600j;
  c31 -3.0889;
  z32 0.153500+0.384900j;
  c32 -1.8520;
  z33 0.461500+1.06510j;
  c33 14.3159;
}
object line_configuration {
  name "lcon_6_ABC";
  z11 0.457600+1.07800j;
  c11 15.0570;
  z12 0.153500+0.384900j;
  c12 -1.8520;
  z13 0.156000+0.501700j;
  c13 -4.8592;
  z21 0.153500+0.384900j;
  c21 -1.8520;
  z22 0.461500+1.06510j;
  c22 14.3159;
  z23 0.158000+0.423600j;
  c23 -3.0889;
  z31 0.156000+0.501700j;
  c31 -4.8592;
  z32 0.158000+0.423600j;
  c32 -3.0889;
  z33 0.466600+1.04820j;
  c33 15.8645;
}
object line_configuration {
  name "lcon_7_AC";
  z11 0.457600+1.07800j;
  c11 13.5687;
  z13 0.153500+0.384900j;
  c13 -2.7981;
  z31 0.153500+0.384900j;
  c31 -2.7981;
  z33 0.461500+1.06510j;
  c33 13.7146;
}
object line_configuration {
  name "lcon_8_AB";
  z11 0.457600+1.07800j;
  c11 13.5687;
  z12 0.153500+0.384900j;
  c12 -2.7981;
  z21 0.153500+0.384900j;
  c21 -2.7981;
  z22 0.461500+1.06510j;
  c22 13.7146;
}
object line_configuration {
  name "lcon_9_A";
  z11 1.32920+1.34750j;
  c11 11.9875;
}
object line_configuration {
  name "lcon_10_B";
  z22 1.32920+1.34750j;
  c22 11.9875;
}
object transformer_configuration {
  name "xcon_ct50A";
  power_rating 50.000;
  powerA_rating 50.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct50B";
  power_rating 50.000;
  powerA_rating 0.0;
  powerB_rating 50.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct50C";
  power_rating 50.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 50.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct100B";
  power_rating 100.000;
  powerA_rating 0.0;
  powerB_rating 100.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct100C";
  power_rating 100.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 100.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct25A";
  power_rating 25.000;
  powerA_rating 25.000;
  powerB_rating 0.0;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct25B";
  power_rating 25.000;
  powerA_rating 0.0;
  powerB_rating 25.000;
  powerC_rating 0.0;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object transformer_configuration {
  name "xcon_ct25C";
  power_rating 25.000;
  powerA_rating 0.0;
  powerB_rating 0.0;
  powerC_rating 25.000;
  primary_voltage 2400.000;
  secondary_voltage 120.000;
  connect_type SINGLE_PHASE_CENTER_TAPPED;
  impedance 0.00600000+0.0136000j;
  impedance1 0.0120000+0.00680000j;
  impedance2 0.0120000+0.00680000j;
  shunt_reactance 200.000000;
  shunt_resistance 500.000000;
}
object capacitor {
  name "cap_c88a";
  parent "88";
  phases AN;
  phases_connected AN;
  cap_nominal_voltage 2402.00;
  nominal_voltage 2402.00;
  capacitor_A 50000.00;
  switchA CLOSED;
}
object capacitor {
  name "cap_c90b";
  parent "90";
  phases BN;
  phases_connected BN;
  cap_nominal_voltage 2402.00;
  nominal_voltage 2402.00;
  capacitor_B 50000.00;
  switchB CLOSED;
}
object capacitor {
  name "cap_c92c";
  parent "92";
  phases CN;
  phases_connected CN;
  cap_nominal_voltage 2402.00;
  nominal_voltage 2402.00;
  capacitor_C 50000.00;
  switchC CLOSED;
}
object capacitor {
  name "cap_c83";
  parent "83";
  phases ABCN;
  phases_connected ABCN;
  cap_nominal_voltage 2401.78;
  nominal_voltage 2401.78;
  capacitor_A 200000.00;
  switchA CLOSED;
  capacitor_B 200000.00;
  switchB CLOSED;
  capacitor_C 200000.00;
  switchC CLOSED;
}
object inverter {
  name "inv_pv_DG_12_Photovoltaic";
  parent "17_pvmtr";
  phases CN;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  use_multipoint_efficiency FALSE;
  V_base 2400.000;
  rated_power 124000.000; // per phase!
  P_Out 120000.000;
  four_quadrant_control_mode CONSTANT_PQ;
  Q_Out 0.000;
  object solar {
    name "pv_DG_12_Photovoltaic";
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    derating 1.0;
    soiling 1.0;
    rated_power 120000.000;
  };
}
object inverter {
  name "inv_pv_DG_66_Photovoltaic";
  parent "80_pvmtr";
  phases BN;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  use_multipoint_efficiency FALSE;
  V_base 2400.000;
  rated_power 270000.000; // per phase!
  P_Out 260000.000;
  four_quadrant_control_mode CONSTANT_PQ;
  Q_Out 0.000;
  object solar {
    name "pv_DG_66_Photovoltaic";
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    derating 1.0;
    soiling 1.0;
    rated_power 260000.000;
  };
}
object inverter {
  name "inv_pv_DG_60_Photovoltaic";
  parent "75_pvmtr";
  phases CN;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  use_multipoint_efficiency FALSE;
  V_base 2400.000;
  rated_power 270000.000; // per phase!
  P_Out 260000.000;
  four_quadrant_control_mode CONSTANT_PQ;
  Q_Out 0.000;
  object solar {
    name "pv_DG_60_Photovoltaic";
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    derating 1.0;
    soiling 1.0;
    rated_power 260000.000;
  };
}
object inverter {
  name "inv_pv_DG_48_Photovoltaic";
  parent "63_pvmtr";
  phases AN;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  use_multipoint_efficiency FALSE;
  V_base 2400.000;
  rated_power 260000.000; // per phase!
  P_Out 250000.000;
  four_quadrant_control_mode CONSTANT_PQ;
  Q_Out 0.000;
  object solar {
    name "pv_DG_48_Photovoltaic";
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    derating 1.0;
    soiling 1.0;
    rated_power 250000.000;
  };
}
object inverter {
  name "inv_pv_DG_84_Photovoltaic";
  parent "104_pvmtr";
  phases CN;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  use_multipoint_efficiency FALSE;
  V_base 2400.000;
  rated_power 310000.000; // per phase!
  P_Out 300000.000;
  four_quadrant_control_mode CONSTANT_PQ;
  Q_Out 0.000;
  object solar {
    name "pv_DG_84_Photovoltaic";
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    derating 1.0;
    soiling 1.0;
    rated_power 300000.000;
  };
}
object inverter {
  name "inv_pv_DG_30_Photovoltaic";
  parent "43_pvmtr";
  phases BN;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  use_multipoint_efficiency FALSE;
  V_base 2400.000;
  rated_power 310000.000; // per phase!
  P_Out 300000.000;
  four_quadrant_control_mode CONSTANT_PQ;
  Q_Out 0.000;
  object solar {
    name "pv_DG_30_Photovoltaic";
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    derating 1.0;
    soiling 1.0;
    rated_power 300000.000;
  };
}
object inverter {
  name "inv_pv_DG_6_Photovoltaic";
  parent "7_pvmtr";
  phases AN;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  use_multipoint_efficiency FALSE;
  V_base 2400.000;
  rated_power 124000.000; // per phase!
  P_Out 120000.000;
  four_quadrant_control_mode CONSTANT_PQ;
  Q_Out 0.000;
  object solar {
    name "pv_DG_6_Photovoltaic";
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    derating 1.0;
    soiling 1.0;
    rated_power 120000.000;
  };
}
object inverter {
  name "inv_pv_DG_78_Photovoltaic";
  parent "96_pvmtr";
  phases BN;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  use_multipoint_efficiency FALSE;
  V_base 2400.000;
  rated_power 155000.000; // per phase!
  P_Out 150000.000;
  four_quadrant_control_mode CONSTANT_PQ;
  Q_Out 0.000;
  object solar {
    name "pv_DG_78_Photovoltaic";
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    derating 1.0;
    soiling 1.0;
    rated_power 150000.000;
  };
}
object inverter {
  name "inv_pv_DG_42_Photovoltaic";
  parent "55_pvmtr";
  phases AN;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  use_multipoint_efficiency FALSE;
  V_base 2400.000;
  rated_power 155000.000; // per phase!
  P_Out 150000.000;
  four_quadrant_control_mode CONSTANT_PQ;
  Q_Out 0.000;
  object solar {
    name "pv_DG_42_Photovoltaic";
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    derating 1.0;
    soiling 1.0;
    rated_power 150000.000;
  };
}
object inverter {
  name "inv_pv_DG_90_Photovoltaic";
  parent "113_pvmtr";
  phases AN;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  use_multipoint_efficiency FALSE;
  V_base 2400.000;
  rated_power 362000.000; // per phase!
  P_Out 350000.000;
  four_quadrant_control_mode CONSTANT_PQ;
  Q_Out 0.000;
  object solar {
    name "pv_DG_90_Photovoltaic";
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    derating 1.0;
    soiling 1.0;
    rated_power 350000.000;
  };
}
object inverter {
  name "inv_pv_DG_54_Photovoltaic";
  parent "68_pvmtr";
  phases AN;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  use_multipoint_efficiency FALSE;
  V_base 2400.000;
  rated_power 135000.000; // per phase!
  P_Out 130000.000;
  four_quadrant_control_mode CONSTANT_PQ;
  Q_Out 0.000;
  object solar {
    name "pv_DG_54_Photovoltaic";
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    derating 1.0;
    soiling 1.0;
    rated_power 130000.000;
  };
}
object inverter {
  name "inv_pv_DG_72_Photovoltaic";
  parent "87_pvmtr";
  phases BN;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  use_multipoint_efficiency FALSE;
  V_base 2400.000;
  rated_power 290000.000; // per phase!
  P_Out 280000.000;
  four_quadrant_control_mode CONSTANT_PQ;
  Q_Out 0.000;
  object solar {
    name "pv_DG_72_Photovoltaic";
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    derating 1.0;
    soiling 1.0;
    rated_power 280000.000;
  };
}
object inverter {
  name "inv_pv_DG_36_Photovoltaic";
  parent "49_pvmtr";
  phases BN;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  use_multipoint_efficiency FALSE;
  V_base 2400.000;
  rated_power 415000.000; // per phase!
  P_Out 400000.000;
  four_quadrant_control_mode CONSTANT_PQ;
  Q_Out 0.000;
  object solar {
    name "pv_DG_36_Photovoltaic";
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    derating 1.0;
    soiling 1.0;
    rated_power 400000.000;
  };
}
object inverter {
  name "inv_pv_DG_18_Photovoltaic";
  parent "29_pvmtr";
  phases AN;
  generator_status ONLINE;
  inverter_type FOUR_QUADRANT;
  inverter_efficiency 1.0;
  use_multipoint_efficiency FALSE;
  V_base 2400.000;
  rated_power 260000.000; // per phase!
  P_Out 250000.000;
  four_quadrant_control_mode CONSTANT_PQ;
  Q_Out 0.000;
  object solar {
    name "pv_DG_18_Photovoltaic";
    panel_type SINGLE_CRYSTAL_SILICON;
    efficiency 0.2;
    derating 1.0;
    soiling 1.0;
    rated_power 250000.000;
  };
}
object overhead_line {
  name "line_l50";
  from "50";
  to "51";
  phases ABC;
  length 250.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_4_ABC";
}
object overhead_line {
  name "line_l52";
  from "52";
  to "53";
  phases ABC;
  length 200.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_1_ABC";
}
object overhead_line {
  name "line_l51";
  from "51";
  to "151";
  phases ABC;
  length 500.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_4_ABC";
}
object overhead_line {
  name "line_l54";
  from "54";
  to "55";
  phases ABC;
  length 275.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_1_ABC";
}
object overhead_line {
  name "line_l53";
  from "53";
  to "54";
  phases ABC;
  length 125.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_1_ABC";
}
object overhead_line {
  name "line_l56";
  from "55";
  to "56";
  phases ABC;
  length 275.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_1_ABC";
}
object overhead_line {
  name "line_l55";
  from "54";
  to "57";
  phases ABC;
  length 350.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3_ABC";
}
object overhead_line {
  name "line_l58";
  from "57";
  to "60";
  phases ABC;
  length 750.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3_ABC";
}
object overhead_line {
  name "line_l57";
  from "57";
  to "58";
  phases B;
  length 250.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_10_B";
}
object overhead_line {
  name "line_l59";
  from "58";
  to "59";
  phases B;
  length 250.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_10_B";
}
object overhead_line {
  name "line_l111";
  from "110";
  to "112";
  phases A;
  length 125.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l110";
  from "110";
  to "111";
  phases A;
  length 575.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l113";
  from "113";
  to "114";
  phases A;
  length 325.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l112";
  from "112";
  to "113";
  phases A;
  length 525.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l115";
  from "149";
  to "1";
  phases ABC;
  length 400.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_1_ABC";
}
object overhead_line {
  name "line_l114";
  from "135";
  to "35";
  phases ABC;
  length 375.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_4_ABC";
}
object overhead_line {
  name "line_l117";
  from "160r";
  to "67";
  phases ABC;
  length 350.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_6_ABC";
}
object overhead_line {
  name "line_l116";
  from "152";
  to "52";
  phases ABC;
  length 400.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_1_ABC";
}
object overhead_line {
  name "line_l118";
  from "197";
  to "101";
  phases ABC;
  length 250.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3_ABC";
}
object overhead_line {
  name "line_l61";
  from "60";
  to "62";
  phases ABC;
  length 250.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_12_ABC";
}
object overhead_line {
  name "line_l60";
  from "60";
  to "61";
  phases ABC;
  length 550.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_5_ABC";
}
object overhead_line {
  name "line_l63";
  from "63";
  to "64";
  phases ABC;
  length 350.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_12_ABC";
}
object overhead_line {
  name "line_l62";
  from "62";
  to "63";
  phases ABC;
  length 175.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_12_ABC";
}
object overhead_line {
  name "line_l65";
  from "65";
  to "66";
  phases ABC;
  length 325.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_12_ABC";
}
object overhead_line {
  name "line_l64";
  from "64";
  to "65";
  phases ABC;
  length 425.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_12_ABC";
}
object overhead_line {
  name "line_l67";
  from "67";
  to "72";
  phases ABC;
  length 275.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3_ABC";
}
object overhead_line {
  name "line_l66";
  from "67";
  to "68";
  phases A;
  length 200.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l69";
  from "68";
  to "69";
  phases A;
  length 275.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l68";
  from "67";
  to "97";
  phases ABC;
  length 250.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3_ABC";
}
object overhead_line {
  name "line_l100";
  from "101";
  to "102";
  phases C;
  length 225.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l102";
  from "102";
  to "103";
  phases C;
  length 325.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l101";
  from "101";
  to "105";
  phases ABC;
  length 275.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3_ABC";
}
object overhead_line {
  name "line_l104";
  from "105";
  to "106";
  phases B;
  length 225.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_10_B";
}
object overhead_line {
  name "line_l103";
  from "103";
  to "104";
  phases C;
  length 700.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l106";
  from "106";
  to "107";
  phases B;
  length 575.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_10_B";
}
object overhead_line {
  name "line_l105";
  from "105";
  to "108";
  phases ABC;
  length 325.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3_ABC";
}
object overhead_line {
  name "line_l108";
  from "108";
  to "300";
  phases ABC;
  length 1000.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3_ABC";
}
object overhead_line {
  name "line_l107";
  from "108";
  to "109";
  phases A;
  length 450.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l109";
  from "109";
  to "110";
  phases A;
  length 300.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l70";
  from "69";
  to "70";
  phases A;
  length 325.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l1";
  from "1";
  to "2";
  phases B;
  length 175.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_10_B";
}
object overhead_line {
  name "line_l2";
  from "1";
  to "3";
  phases C;
  length 250.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l72";
  from "72";
  to "73";
  phases C;
  length 275.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l3";
  from "1";
  to "7";
  phases ABC;
  length 300.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_1_ABC";
}
object overhead_line {
  name "line_l71";
  from "70";
  to "71";
  phases A;
  length 275.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l4";
  from "3";
  to "4";
  phases C;
  length 200.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l74";
  from "73";
  to "74";
  phases C;
  length 350.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l5";
  from "3";
  to "5";
  phases C;
  length 325.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l73";
  from "72";
  to "76";
  phases ABC;
  length 200.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3_ABC";
}
object overhead_line {
  name "line_l6";
  from "5";
  to "6";
  phases C;
  length 250.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l76";
  from "76";
  to "77";
  phases ABC;
  length 400.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_6_ABC";
}
object overhead_line {
  name "line_l7";
  from "7";
  to "8";
  phases ABC;
  length 200.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_1_ABC";
}
object overhead_line {
  name "line_l75";
  from "74";
  to "75";
  phases C;
  length 400.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l78";
  from "77";
  to "78";
  phases ABC;
  length 100.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_6_ABC";
}
object overhead_line {
  name "line_l8";
  from "8";
  to "12";
  phases B;
  length 225.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_10_B";
}
object overhead_line {
  name "line_l77";
  from "76";
  to "86";
  phases ABC;
  length 700.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3_ABC";
}
object overhead_line {
  name "line_l9";
  from "8";
  to "9";
  phases A;
  length 225.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l79";
  from "78";
  to "79";
  phases ABC;
  length 225.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_6_ABC";
}
object overhead_line {
  name "line_l81";
  from "80";
  to "81";
  phases ABC;
  length 175.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_6_ABC";
}
object overhead_line {
  name "line_l80";
  from "78";
  to "80";
  phases ABC;
  length 475.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_6_ABC";
}
object overhead_line {
  name "line_l83";
  from "81";
  to "84";
  phases C;
  length 675.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l82";
  from "81";
  to "82";
  phases ABC;
  length 250.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_6_ABC";
}
object overhead_line {
  name "line_l85";
  from "84";
  to "85";
  phases C;
  length 475.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l84";
  from "82";
  to "83";
  phases ABC;
  length 250.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_6_ABC";
}
object overhead_line {
  name "line_l87";
  from "87";
  to "88";
  phases A;
  length 175.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l86";
  from "86";
  to "87";
  phases ABC;
  length 450.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_6_ABC";
}
object overhead_line {
  name "line_l89";
  from "89";
  to "90";
  phases B;
  length 250.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_10_B";
}
object overhead_line {
  name "line_l88";
  from "87";
  to "89";
  phases ABC;
  length 275.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_6_ABC";
}
object overhead_line {
  name "line_l90";
  from "89";
  to "91";
  phases ABC;
  length 225.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_6_ABC";
}
object overhead_line {
  name "line_l92";
  from "91";
  to "93";
  phases ABC;
  length 225.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_6_ABC";
}
object overhead_line {
  name "line_l91";
  from "91";
  to "92";
  phases C;
  length 300.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l94";
  from "93";
  to "95";
  phases ABC;
  length 300.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_6_ABC";
}
object overhead_line {
  name "line_l93";
  from "93";
  to "94";
  phases A;
  length 275.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l96";
  from "97";
  to "98";
  phases ABC;
  length 275.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3_ABC";
}
object overhead_line {
  name "line_l95";
  from "95";
  to "96";
  phases B;
  length 200.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_10_B";
}
object overhead_line {
  name "line_l10";
  from "8";
  to "13";
  phases ABC;
  length 300.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_1_ABC";
}
object overhead_line {
  name "line_l98";
  from "99";
  to "100";
  phases ABC;
  length 300.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3_ABC";
}
object overhead_line {
  name "line_l97";
  from "98";
  to "99";
  phases ABC;
  length 550.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3_ABC";
}
object overhead_line {
  name "line_l12";
  from "13";
  to "34";
  phases C;
  length 150.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l11";
  from "9r";
  to "14";
  phases A;
  length 425.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l99";
  from "100";
  to "450";
  phases ABC;
  length 800.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_3_ABC";
}
object overhead_line {
  name "line_l14";
  from "14";
  to "11";
  phases A;
  length 250.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l13";
  from "13";
  to "18";
  phases ABC;
  length 825.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_2_ABC";
}
object overhead_line {
  name "line_l16";
  from "15";
  to "16";
  phases C;
  length 375.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l15";
  from "14";
  to "10";
  phases A;
  length 250.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l18";
  from "18";
  to "19";
  phases A;
  length 250.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l17";
  from "15";
  to "17";
  phases C;
  length 350.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l19";
  from "18";
  to "21";
  phases ABC;
  length 300.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_2_ABC";
}
object overhead_line {
  name "line_l21";
  from "21";
  to "22";
  phases B;
  length 525.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_10_B";
}
object overhead_line {
  name "line_l20";
  from "19";
  to "20";
  phases A;
  length 325.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l23";
  from "23";
  to "24";
  phases C;
  length 550.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l22";
  from "21";
  to "23";
  phases ABC;
  length 250.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_2_ABC";
}
object overhead_line {
  name "line_l25";
  from "25r";
  to "26";
  phases AC;
  length 350.0000;
  continuous_rating_A 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_7_AC";
}
object overhead_line {
  name "line_l24";
  from "23";
  to "25";
  phases ABC;
  length 275.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_2_ABC";
}
object overhead_line {
  name "line_l27";
  from "26";
  to "27";
  phases AC;
  length 275.0000;
  continuous_rating_A 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_7_AC";
}
object overhead_line {
  name "line_l26";
  from "25";
  to "28";
  phases ABC;
  length 200.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_2_ABC";
}
object overhead_line {
  name "line_l29";
  from "27";
  to "33";
  phases A;
  length 500.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l28";
  from "26";
  to "31";
  phases C;
  length 225.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l30";
  from "28";
  to "29";
  phases ABC;
  length 300.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_2_ABC";
}
object overhead_line {
  name "line_l32";
  from "30";
  to "250";
  phases ABC;
  length 200.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_2_ABC";
}
object overhead_line {
  name "line_l31";
  from "29";
  to "30";
  phases ABC;
  length 350.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_2_ABC";
}
object overhead_line {
  name "line_l34";
  from "34";
  to "15";
  phases C;
  length 100.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l33";
  from "31";
  to "32";
  phases C;
  length 300.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l36";
  from "35";
  to "40";
  phases ABC;
  length 250.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_1_ABC";
}
object overhead_line {
  name "line_l35";
  from "35";
  to "36";
  phases AB;
  length 650.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  configuration "lcon_8_AB";
}
object overhead_line {
  name "line_l38";
  from "36";
  to "38";
  phases B;
  length 250.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_10_B";
}
object overhead_line {
  name "line_l37";
  from "36";
  to "37";
  phases A;
  length 300.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l39";
  from "38";
  to "39";
  phases B;
  length 325.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_10_B";
}
object overhead_line {
  name "line_l41";
  from "40";
  to "42";
  phases ABC;
  length 250.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_1_ABC";
}
object overhead_line {
  name "line_l40";
  from "40";
  to "41";
  phases C;
  length 325.0000;
  continuous_rating_C 400.00;
  emergency_rating_C 600.00;
  configuration "lcon_11_C";
}
object overhead_line {
  name "line_l43";
  from "42";
  to "44";
  phases ABC;
  length 200.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_1_ABC";
}
object overhead_line {
  name "line_l42";
  from "42";
  to "43";
  phases B;
  length 500.0000;
  continuous_rating_B 400.00;
  emergency_rating_B 600.00;
  configuration "lcon_10_B";
}
object overhead_line {
  name "line_l45";
  from "44";
  to "47";
  phases ABC;
  length 250.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_1_ABC";
}
object overhead_line {
  name "line_l44";
  from "44";
  to "45";
  phases A;
  length 200.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l47";
  from "47";
  to "48";
  phases ABC;
  length 150.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_4_ABC";
}
object overhead_line {
  name "line_l46";
  from "45";
  to "46";
  phases A;
  length 300.0000;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
  configuration "lcon_9_A";
}
object overhead_line {
  name "line_l49";
  from "49";
  to "50";
  phases ABC;
  length 250.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_4_ABC";
}
object overhead_line {
  name "line_l48";
  from "47";
  to "49";
  phases ABC;
  length 250.0000;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
  configuration "lcon_4_ABC";
}
object switch { // CIM LoadBreakSwitch
  name "swt_sw5";
  from "97";
  to "197";
  phases ABC;
  status CLOSED;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_sw4";
  from "60";
  to "160";
  phases ABC;
  status CLOSED;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_sw7";
  from "151";
  to "300_open";
  phases ABC;
  status CLOSED;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_sw6";
  from "61";
  to "61s";
  phases ABC;
  status CLOSED;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_sw8";
  from "54";
  to "94_open";
  phases A;
  status CLOSED;
  continuous_rating_A 400.00;
  emergency_rating_A 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_sw1";
  from "150r";
  to "149";
  phases ABC;
  status CLOSED;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_sw3";
  from "18";
  to "135";
  phases ABC;
  status CLOSED;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
}
object switch { // CIM LoadBreakSwitch
  name "swt_sw2";
  from "13";
  to "152";
  phases ABC;
  status CLOSED;
  continuous_rating_A 400.00;
  continuous_rating_B 400.00;
  continuous_rating_C 400.00;
  emergency_rating_A 600.00;
  emergency_rating_B 600.00;
  emergency_rating_C 600.00;
}
object transformer_configuration {
  name "xcon_xfm1";
  connect_type DELTA_DELTA;
  primary_voltage 4160.000;
  secondary_voltage 480.000;
  power_rating 150.000;
  resistance 0.012700;
  reactance 0.027200;
}
object transformer {
  name "xf_xfm1";
  from "61s";
  to "610";
  phases ABCN;
  configuration "xcon_xfm1";
  continuous_rating_A 22.90;
  continuous_rating_B 22.90;
  continuous_rating_C 22.90;
  emergency_rating_A 31.23;
  emergency_rating_B 31.23;
  emergency_rating_C 31.23;
  // vector group Dd;
}
object transformer {
  name "xf_xfs49a";
  from "49";
  to "s49a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs69a";
  from "69";
  to "s69a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs29a";
  from "29";
  to "s29a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs77b";
  from "77";
  to "s77b";
  phases BS;
  configuration "xcon_ct50B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs9a";
  from "9";
  to "s9a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs109a";
  from "109";
  to "s109a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs53a";
  from "53";
  to "s53a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs33a";
  from "33";
  to "s33a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs45a";
  from "45";
  to "s45a";
  phases AS;
  configuration "xcon_ct25A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs49c";
  from "49";
  to "s49c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs17c";
  from "17";
  to "s17c";
  phases CS;
  configuration "xcon_ct25C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs37a";
  from "37";
  to "s37a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs49b";
  from "49";
  to "s49b";
  phases BS;
  configuration "xcon_ct100B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs60a";
  from "60";
  to "s60a";
  phases AS;
  configuration "xcon_ct25A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs113a";
  from "113";
  to "s113a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs5c";
  from "5";
  to "s5c";
  phases CS;
  configuration "xcon_ct25C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs96b";
  from "96";
  to "s96b";
  phases BS;
  configuration "xcon_ct25B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs84c";
  from "84";
  to "s84c";
  phases CS;
  configuration "xcon_ct25C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs80b";
  from "80";
  to "s80b";
  phases BS;
  configuration "xcon_ct50B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs92c";
  from "92";
  to "s92c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs1a";
  from "1";
  to "s1a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs98a";
  from "98";
  to "s98a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs66c";
  from "66";
  to "s66c";
  phases CS;
  configuration "xcon_ct100C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs86b";
  from "86";
  to "s86b";
  phases BS;
  configuration "xcon_ct25B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs42a";
  from "42";
  to "s42a";
  phases AS;
  configuration "xcon_ct25A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs10a";
  from "10";
  to "s10a";
  phases AS;
  configuration "xcon_ct25A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs22b";
  from "22";
  to "s22b";
  phases BS;
  configuration "xcon_ct50B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs34c";
  from "34";
  to "s34c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs46a";
  from "46";
  to "s46a";
  phases AS;
  configuration "xcon_ct25A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs58b";
  from "58";
  to "s58b";
  phases BS;
  configuration "xcon_ct25B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs38b";
  from "38";
  to "s38b";
  phases BS;
  configuration "xcon_ct25B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs112a";
  from "112";
  to "s112a";
  phases AS;
  configuration "xcon_ct25A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs100c";
  from "100";
  to "s100c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs104c";
  from "104";
  to "s104c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs41c";
  from "41";
  to "s41c";
  phases CS;
  configuration "xcon_ct25C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs6c";
  from "6";
  to "s6c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs85c";
  from "85";
  to "s85c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs73c";
  from "73";
  to "s73c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs2b";
  from "2";
  to "s2b";
  phases BS;
  configuration "xcon_ct25B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs39b";
  from "39";
  to "s39b";
  phases BS;
  configuration "xcon_ct25B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs79a";
  from "79";
  to "s79a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs19a";
  from "19";
  to "s19a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs7a";
  from "7";
  to "s7a";
  phases AS;
  configuration "xcon_ct25A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs99b";
  from "99";
  to "s99b";
  phases BS;
  configuration "xcon_ct50B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs87b";
  from "87";
  to "s87b";
  phases BS;
  configuration "xcon_ct50B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs63a";
  from "63";
  to "s63a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs43b";
  from "43";
  to "s43b";
  phases BS;
  configuration "xcon_ct50B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs107b";
  from "107";
  to "s107b";
  phases BS;
  configuration "xcon_ct50B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs11a";
  from "11";
  to "s11a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs55a";
  from "55";
  to "s55a";
  phases AS;
  configuration "xcon_ct25A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs59b";
  from "59";
  to "s59b";
  phases BS;
  configuration "xcon_ct25B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs111a";
  from "111";
  to "s111a";
  phases AS;
  configuration "xcon_ct25A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs103c";
  from "103";
  to "s103c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs50c";
  from "50";
  to "s50c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs62c";
  from "62";
  to "s62c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs30c";
  from "30";
  to "s30c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs74c";
  from "74";
  to "s74c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs94a";
  from "94";
  to "s94a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs82a";
  from "82";
  to "s82a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs70a";
  from "70";
  to "s70a";
  phases AS;
  configuration "xcon_ct25A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs90b";
  from "90";
  to "s90b";
  phases BS;
  configuration "xcon_ct50B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs28a";
  from "28";
  to "s28a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs68a";
  from "68";
  to "s68a";
  phases AS;
  configuration "xcon_ct25A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs88a";
  from "88";
  to "s88a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs32c";
  from "32";
  to "s32c";
  phases CS;
  configuration "xcon_ct25C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs52a";
  from "52";
  to "s52a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs64b";
  from "64";
  to "s64b";
  phases BS;
  configuration "xcon_ct100B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs20a";
  from "20";
  to "s20a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs12b";
  from "12";
  to "s12b";
  phases BS;
  configuration "xcon_ct25B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs24c";
  from "24";
  to "s24c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs56b";
  from "56";
  to "s56b";
  phases BS;
  configuration "xcon_ct25B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs16c";
  from "16";
  to "s16c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs102c";
  from "102";
  to "s102c";
  phases CS;
  configuration "xcon_ct25C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs106b";
  from "106";
  to "s106b";
  phases BS;
  configuration "xcon_ct50B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs114a";
  from "114";
  to "s114a";
  phases AS;
  configuration "xcon_ct25A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs31c";
  from "31";
  to "s31c";
  phases CS;
  configuration "xcon_ct25C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs51a";
  from "51";
  to "s51a";
  phases AS;
  configuration "xcon_ct25A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs75c";
  from "75";
  to "s75c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs95b";
  from "95";
  to "s95b";
  phases BS;
  configuration "xcon_ct25B";
  // vector group Iii;
}
object transformer {
  name "xf_xfs71a";
  from "71";
  to "s71a";
  phases AS;
  configuration "xcon_ct50A";
  // vector group Iii;
}
object transformer {
  name "xf_xfs83c";
  from "83";
  to "s83c";
  phases CS;
  configuration "xcon_ct25C";
  // vector group Iii;
}
object transformer {
  name "xf_xfs4c";
  from "4";
  to "s4c";
  phases CS;
  configuration "xcon_ct50C";
  // vector group Iii;
}
object triplex_node {
  name "s1a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s1a_ldmtr";
  parent "s1a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s53a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s53a_ldmtr";
  parent "s53a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s41c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s41c_ldmtr";
  parent "s41c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "110";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "111";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "112";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "113";
  phases AN;
  nominal_voltage 2401.78;
}
object meter {
  name "113_pvmtr";
  parent "113";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "114";
  phases AN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s77b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s77b_ldmtr";
  parent "s77b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "10";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "11";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "12";
  phases BN;
  nominal_voltage 2401.78;
}
object node {
  name "13";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s2b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s2b_ldmtr";
  parent "s2b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "14";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "15";
  phases CN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s52a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s52a_ldmtr";
  parent "s52a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s64b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s64b_ldmtr";
  parent "s64b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "16";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "17";
  phases CN;
  nominal_voltage 2401.78;
}
object meter {
  name "17_pvmtr";
  parent "17";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "18";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "19";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "1";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "2";
  phases BN;
  nominal_voltage 2401.78;
}
object node {
  name "3";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "4";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "5";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "6";
  phases CN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s107b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s107b_ldmtr";
  parent "s107b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "7";
  phases ABCN;
  nominal_voltage 2401.78;
}
object meter {
  name "7_pvmtr";
  parent "7";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "8";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "9";
  phases AN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s88a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s88a_ldmtr";
  parent "s88a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "20";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "21";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "22";
  phases BN;
  nominal_voltage 2401.78;
}
object node {
  name "23";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "24";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "25";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "26";
  phases ACN;
  nominal_voltage 2401.78;
}
object node {
  name "27";
  phases ACN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s43b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s43b_ldmtr";
  parent "s43b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "28";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "29";
  phases ABCN;
  nominal_voltage 2401.78;
}
object meter {
  name "29_pvmtr";
  parent "29";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s31c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s31c_ldmtr";
  parent "s31c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "250";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "135";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s106b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s106b_ldmtr";
  parent "s106b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s79a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s79a_ldmtr";
  parent "s79a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s55a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s55a_ldmtr";
  parent "s55a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "30";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "31";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "32";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "33";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "34";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "35";
  phases ABCN;
  nominal_voltage 2401.78;
}
object load {
  name "ld_s35a";
  parent "35";
  phases ABCD;
  nominal_voltage 2401.78;
  base_power_A 44721.36; // adjusted for use with fractions and pfs
  power_fraction_A 1.000000;
  power_pf_A 0.894427;
}
object node {
  name "36";
  phases ABN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s4c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s4c_ldmtr";
  parent "s4c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "37";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "38";
  phases BN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s42a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s42a_ldmtr";
  parent "s42a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s66c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s66c_ldmtr";
  parent "s66c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "39";
  phases BN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s30c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s30c_ldmtr";
  parent "s30c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s104c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s104c_ldmtr";
  parent "s104c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "149";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "40";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "41";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "42";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "43";
  phases BN;
  nominal_voltage 2401.78;
}
object meter {
  name "43_pvmtr";
  parent "43";
  phases BN;
  nominal_voltage 2401.78;
}
object node {
  name "44";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s5c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s5c_ldmtr";
  parent "s5c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "45";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "46";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "47";
  phases ABCN;
  nominal_voltage 2401.78;
}
object load {
  name "ld_s47";
  parent "47";
  phases ABCN;
  nominal_voltage 2401.78;
  base_power_A 43011.63; // adjusted for use with fractions and pfs
  power_fraction_A 1.000000;
  power_pf_A 0.813733;
  base_power_B 43011.63; // adjusted for use with fractions and pfs
  power_fraction_B 1.000000;
  power_pf_B 0.813733;
  base_power_C 43011.63; // adjusted for use with fractions and pfs
  power_fraction_C 1.000000;
  power_pf_C 0.813733;
}
object node {
  name "48";
  phases ABCN;
  nominal_voltage 2401.78;
}
object load {
  name "ld_s48";
  parent "48";
  phases ABCN;
  nominal_voltage 2401.78;
  base_power_A 86023.25; // adjusted for use with fractions and pfs
  power_fraction_A 1.000000;
  power_pf_A 0.813733;
  base_power_B 86023.25; // adjusted for use with fractions and pfs
  power_fraction_B 1.000000;
  power_pf_B 0.813733;
  base_power_C 86023.25; // adjusted for use with fractions and pfs
  power_fraction_C 1.000000;
  power_pf_C 0.813733;
}
object node {
  name "49";
  phases ABCN;
  nominal_voltage 2401.78;
}
object meter {
  name "49_pvmtr";
  parent "49";
  phases ABCN;
  nominal_voltage 2401.78;
}
object substation {
  name "150";
  bustype SWING;
  phases ABCN;
  nominal_voltage 2401.78;
  base_power 12MVA;
  power_convergence_value 100VA;
  positive_sequence_voltage ${VSOURCE};
}
object node {
  name "151";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "152";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "25r";
  phases ACN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s45a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s45a_ldmtr";
  parent "s45a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "50";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s33a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s33a_ldmtr";
  parent "s33a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "51";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "52";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "53";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s69a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s69a_ldmtr";
  parent "s69a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "54";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "55";
  phases ABCN;
  nominal_voltage 2401.78;
}
object meter {
  name "55_pvmtr";
  parent "55";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "56";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s6c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s6c_ldmtr";
  parent "s6c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "57";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "58";
  phases BN;
  nominal_voltage 2401.78;
}
object node {
  name "59";
  phases BN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s32c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s32c_ldmtr";
  parent "s32c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s20a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s20a_ldmtr";
  parent "s20a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "160";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s68a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s68a_ldmtr";
  parent "s68a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "60";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "61";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s56b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s56b_ldmtr";
  parent "s56b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "62";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s7a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s7a_ldmtr";
  parent "s7a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "63";
  phases ABCN;
  nominal_voltage 2401.78;
}
object meter {
  name "63_pvmtr";
  parent "63";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "64";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "65";
  phases ABCN;
  nominal_voltage 2401.78;
}
object load {
  name "ld_s65a";
  parent "65";
  phases ABCD;
  nominal_voltage 2401.78;
  base_power_A 43011.63; // adjusted for use with fractions and pfs
  power_fraction_A 1.000000;
  power_pf_A 0.813733;
  base_power_B 43011.63; // adjusted for use with fractions and pfs
  power_fraction_B 1.000000;
  power_pf_B 0.813733;
  base_power_C 86023.25; // adjusted for use with fractions and pfs
  power_fraction_C 1.000000;
  power_pf_C 0.813733;
}
object node {
  name "66";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "67";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "68";
  phases AN;
  nominal_voltage 2401.78;
}
object meter {
  name "68_pvmtr";
  parent "68";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "69";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "610";
  phases ABCN;
  nominal_voltage 277.13;
}
object node {
  name "70";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "71";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "72";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s11a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s11a_ldmtr";
  parent "s11a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "73";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "74";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "75";
  phases CN;
  nominal_voltage 2401.78;
}
object meter {
  name "75_pvmtr";
  parent "75";
  phases CN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s59b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s59b_ldmtr";
  parent "s59b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "76";
  phases ABCN;
  nominal_voltage 2401.78;
}
object load {
  name "ld_s76a";
  parent "76";
  phases ABCD;
  nominal_voltage 2401.78;
  base_power_A 132003.79; // adjusted for use with fractions and pfs
  power_fraction_A 1.000000;
  power_pf_A 0.795432;
  base_power_B 86023.25; // adjusted for use with fractions and pfs
  power_fraction_B 1.000000;
  power_pf_B 0.813733;
  base_power_C 86023.25; // adjusted for use with fractions and pfs
  power_fraction_C 1.000000;
  power_pf_C 0.813733;
}
object node {
  name "77";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "78";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "79";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s90b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s90b_ldmtr";
  parent "s90b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s109a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s109a_ldmtr";
  parent "s109a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "80";
  phases ABCN;
  nominal_voltage 2401.78;
}
object meter {
  name "80_pvmtr";
  parent "80";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "81";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s46a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s46a_ldmtr";
  parent "s46a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s58b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s58b_ldmtr";
  parent "s58b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "82";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s10a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s10a_ldmtr";
  parent "s10a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s22b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s22b_ldmtr";
  parent "s22b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s34c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s34c_ldmtr";
  parent "s34c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s9a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s9a_ldmtr";
  parent "s9a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "83";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "84";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "85";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "86";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "87";
  phases ABCN;
  nominal_voltage 2401.78;
}
object meter {
  name "87_pvmtr";
  parent "87";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "88";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "89";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s111a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s111a_ldmtr";
  parent "s111a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "197";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "90";
  phases BN;
  nominal_voltage 2401.78;
}
object node {
  name "61s";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "91";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "92";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "93";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "94";
  phases AN;
  nominal_voltage 2401.78;
}
object node {
  name "95";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s49a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s49a_ldmtr";
  parent "s49a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "96";
  phases BN;
  nominal_voltage 2401.78;
}
object meter {
  name "96_pvmtr";
  parent "96";
  phases BN;
  nominal_voltage 2401.78;
}
object node {
  name "97";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s49c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s49c_ldmtr";
  parent "s49c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "98";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s37a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s37a_ldmtr";
  parent "s37a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s49b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s49b_ldmtr";
  parent "s49b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "99";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s80b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s80b_ldmtr";
  parent "s80b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s92c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s92c_ldmtr";
  parent "s92c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "160r";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s12b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s12b_ldmtr";
  parent "s12b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s24c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s24c_ldmtr";
  parent "s24c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s83c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s83c_ldmtr";
  parent "s83c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s71a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s71a_ldmtr";
  parent "s71a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s95b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s95b_ldmtr";
  parent "s95b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "9r";
  phases AN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s39b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s39b_ldmtr";
  parent "s39b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s70a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s70a_ldmtr";
  parent "s70a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s82a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s82a_ldmtr";
  parent "s82a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s94a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s94a_ldmtr";
  parent "s94a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "150r";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "300";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s38b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s38b_ldmtr";
  parent "s38b";
  phases BS;
  nominal_voltage 120.09;
}
object node {
  name "94_open";
  phases AN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s73c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s73c_ldmtr";
  parent "s73c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s85c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s85c_ldmtr";
  parent "s85c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s103c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s103c_ldmtr";
  parent "s103c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s29a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s29a_ldmtr";
  parent "s29a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s17c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s17c_ldmtr";
  parent "s17c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s60a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s60a_ldmtr";
  parent "s60a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s84c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s84c_ldmtr";
  parent "s84c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s96b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s96b_ldmtr";
  parent "s96b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s102c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s102c_ldmtr";
  parent "s102c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s114a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s114a_ldmtr";
  parent "s114a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s28a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s28a_ldmtr";
  parent "s28a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s16c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s16c_ldmtr";
  parent "s16c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s63a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s63a_ldmtr";
  parent "s63a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s87b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s87b_ldmtr";
  parent "s87b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s51a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s51a_ldmtr";
  parent "s51a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s75c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s75c_ldmtr";
  parent "s75c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "300_open";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s113a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s113a_ldmtr";
  parent "s113a";
  phases AS;
  nominal_voltage 120.09;
}
object node {
  name "450";
  phases ABCN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s19a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s19a_ldmtr";
  parent "s19a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s99b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s99b_ldmtr";
  parent "s99b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s50c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s50c_ldmtr";
  parent "s50c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s62c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s62c_ldmtr";
  parent "s62c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s86b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s86b_ldmtr";
  parent "s86b";
  phases BS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s74c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s74c_ldmtr";
  parent "s74c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s112a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s112a_ldmtr";
  parent "s112a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_node {
  name "s100c";
  phases CS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s100c_ldmtr";
  parent "s100c";
  phases CS;
  nominal_voltage 120.09;
}
object node {
  name "100";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "101";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "102";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "103";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "104";
  phases CN;
  nominal_voltage 2401.78;
}
object meter {
  name "104_pvmtr";
  parent "104";
  phases CN;
  nominal_voltage 2401.78;
}
object node {
  name "105";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "106";
  phases BN;
  nominal_voltage 2401.78;
}
object node {
  name "107";
  phases BN;
  nominal_voltage 2401.78;
}
object node {
  name "108";
  phases ABCN;
  nominal_voltage 2401.78;
}
object node {
  name "109";
  phases AN;
  nominal_voltage 2401.78;
}
object triplex_node {
  name "s98a";
  phases AS;
  nominal_voltage 120.09;
}
object triplex_meter {
  name "ld_s98a_ldmtr";
  parent "s98a";
  phases AS;
  nominal_voltage 120.09;
}
object house {
  name "s49a_house_0";
  parent "ld_s49a_ldmtr";
  floor_area 1991.23;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 78.758;
  heating_system_type HEAT_PUMP;
  heating_setpoint 76.658;
  hvac_power_factor 0.9280;
  object ZIPload { // responsive
    schedule_skew 1203.21;
    base_power responsive_loads*1.01;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1203.21;
    base_power unresponsive_loads*1.12;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49a_house_3";
  parent "ld_s49a_ldmtr";
  floor_area 845.88;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 78.923;
  heating_system_type HEAT_PUMP;
  heating_setpoint 76.823;
  hvac_power_factor 0.9379;
  object ZIPload { // responsive
    schedule_skew 2210.78;
    base_power responsive_loads*0.68;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2210.78;
    base_power unresponsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49a_house_4";
  parent "ld_s49a_ldmtr";
  floor_area 1702.86;
  number_of_stories 2;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.277;
  heating_system_type GAS;
  heating_setpoint 77.177;
  hvac_power_factor 0.8965;
  object ZIPload { // responsive
    schedule_skew 1107.91;
    base_power responsive_loads*0.92;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1107.91;
    base_power unresponsive_loads*0.80;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49a_house_1";
  parent "ld_s49a_ldmtr";
  floor_area 963.66;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 79.354;
  heating_system_type HEAT_PUMP;
  heating_setpoint 77.254;
  hvac_power_factor 0.9152;
  object ZIPload { // responsive
    schedule_skew 1189.68;
    base_power responsive_loads*0.62;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1189.68;
    base_power unresponsive_loads*0.89;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s107b_house_0";
  parent "ld_s107b_ldmtr";
  floor_area 1261.90;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.447;
  heating_system_type GAS;
  heating_setpoint 69.788;
  hvac_power_factor 0.8683;
  object ZIPload { // responsive
    schedule_skew 511.47;
    base_power responsive_loads*0.92;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 511.47;
    base_power unresponsive_loads*1.02;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49a_house_2";
  parent "ld_s49a_ldmtr";
  floor_area 1712.91;
  number_of_stories 2;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.219;
  heating_system_type GAS;
  heating_setpoint 77.119;
  hvac_power_factor 0.9341;
  object ZIPload { // responsive
    schedule_skew 581.12;
    base_power responsive_loads*1.16;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 581.12;
    base_power unresponsive_loads*0.87;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s107b_house_1";
  parent "ld_s107b_ldmtr";
  floor_area 2559.83;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.400;
  heating_system_type GAS;
  heating_setpoint 70.553;
  hvac_power_factor 0.8645;
  object ZIPload { // responsive
    schedule_skew 1864.95;
    base_power responsive_loads*1.03;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1864.95;
    base_power unresponsive_loads*1.07;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s107b_house_2";
  parent "ld_s107b_ldmtr";
  floor_area 1735.16;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 76.752;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.133;
  hvac_power_factor 0.8988;
  object ZIPload { // responsive
    schedule_skew 1775.75;
    base_power responsive_loads*0.89;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1775.75;
    base_power unresponsive_loads*1.09;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s107b_house_3";
  parent "ld_s107b_ldmtr";
  floor_area 3256.88;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.183;
  heating_system_type GAS;
  heating_setpoint 70.355;
  hvac_power_factor 0.8856;
  object ZIPload { // responsive
    schedule_skew 2697.16;
    base_power responsive_loads*1.41;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2697.16;
    base_power unresponsive_loads*1.36;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s83c_house_0";
  parent "ld_s83c_ldmtr";
  floor_area 2184.22;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.828;
  heating_system_type HEAT_PUMP;
  heating_setpoint 71.803;
  hvac_power_factor 0.8971;
  object ZIPload { // responsive
    schedule_skew 1320.17;
    base_power responsive_loads*0.98;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1320.17;
    base_power unresponsive_loads*1.20;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s38b_house_0";
  parent "ld_s38b_ldmtr";
  floor_area 1168.99;
  number_of_stories 1;
  thermal_integrity_level LITTLE;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.229;
  heating_system_type GAS;
  heating_setpoint 70.793;
  hvac_power_factor 0.8530;
  object ZIPload { // responsive
    schedule_skew 1148.05;
    base_power responsive_loads*0.77;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1148.05;
    base_power unresponsive_loads*0.71;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s38b_house_1";
  parent "ld_s38b_ldmtr";
  floor_area 3084.48;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.541;
  heating_system_type GAS;
  heating_setpoint 70.901;
  hvac_power_factor 0.8694;
  object ZIPload { // responsive
    schedule_skew 23.84;
    base_power responsive_loads*1.39;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 23.84;
    base_power unresponsive_loads*1.05;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s83c_house_1";
  parent "ld_s83c_ldmtr";
  floor_area 3397.95;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.409;
  heating_system_type GAS;
  heating_setpoint 71.037;
  hvac_power_factor 0.9360;
  object ZIPload { // responsive
    schedule_skew 266.71;
    base_power responsive_loads*1.10;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 266.71;
    base_power unresponsive_loads*1.41;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s70a_house_1";
  parent "ld_s70a_ldmtr";
  floor_area 1795.21;
  number_of_stories 1;
  thermal_integrity_level VERY_GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.024;
  heating_system_type GAS;
  heating_setpoint 74.450;
  hvac_power_factor 0.8881;
  object ZIPload { // responsive
    schedule_skew 1810.80;
    base_power responsive_loads*0.98;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1810.80;
    base_power unresponsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s30c_house_0";
  parent "ld_s30c_ldmtr";
  floor_area 385.72;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.400;
  heating_system_type RESISTANCE;
  heating_setpoint 72.300;
  hvac_power_factor 0.9422;
  object ZIPload { // responsive
    schedule_skew 381.34;
    base_power responsive_loads*0.60;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 381.34;
    base_power unresponsive_loads*0.47;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s30c_house_2";
  parent "ld_s30c_ldmtr";
  floor_area 1362.74;
  number_of_stories 1;
  thermal_integrity_level VERY_LITTLE;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 73.435;
  heating_system_type HEAT_PUMP;
  heating_setpoint 71.335;
  hvac_power_factor 0.8598;
  object ZIPload { // responsive
    schedule_skew 1587.85;
    base_power responsive_loads*0.73;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1587.85;
    base_power unresponsive_loads*0.97;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s30c_house_1";
  parent "ld_s30c_ldmtr";
  floor_area 1098.60;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.321;
  heating_system_type RESISTANCE;
  heating_setpoint 72.221;
  hvac_power_factor 0.9138;
  object ZIPload { // responsive
    schedule_skew 48.39;
    base_power responsive_loads*0.79;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 48.39;
    base_power unresponsive_loads*0.71;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s30c_house_4";
  parent "ld_s30c_ldmtr";
  floor_area 946.18;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.657;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.8678;
  object ZIPload { // responsive
    schedule_skew 2058.37;
    base_power responsive_loads*0.67;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2058.37;
    base_power unresponsive_loads*0.88;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s30c_house_3";
  parent "ld_s30c_ldmtr";
  floor_area 507.72;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.732;
  heating_system_type GAS;
  heating_setpoint 71.632;
  hvac_power_factor 0.8761;
  object ZIPload { // responsive
    schedule_skew 2183.08;
    base_power responsive_loads*0.58;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2183.08;
    base_power unresponsive_loads*0.68;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s30c_house_6";
  parent "ld_s30c_ldmtr";
  floor_area 1702.39;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.528;
  heating_system_type RESISTANCE;
  heating_setpoint 71.428;
  hvac_power_factor 0.8654;
  object ZIPload { // responsive
    schedule_skew 2223.82;
    base_power responsive_loads*1.00;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2223.82;
    base_power unresponsive_loads*1.13;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s30c_house_5";
  parent "ld_s30c_ldmtr";
  floor_area 1000.79;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.124;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.9120;
  object ZIPload { // responsive
    schedule_skew 764.41;
    base_power responsive_loads*0.84;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 764.41;
    base_power unresponsive_loads*0.67;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s70a_house_0";
  parent "ld_s70a_ldmtr";
  floor_area 1189.71;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.275;
  heating_system_type GAS;
  heating_setpoint 74.160;
  hvac_power_factor 0.8933;
  object ZIPload { // responsive
    schedule_skew 2515.81;
    base_power responsive_loads*0.68;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2515.81;
    base_power unresponsive_loads*0.96;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s52a_house_1";
  parent "ld_s52a_ldmtr";
  floor_area 2044.92;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.866;
  heating_system_type GAS;
  heating_setpoint 67.162;
  hvac_power_factor 0.8572;
  object ZIPload { // responsive
    schedule_skew 2551.98;
    base_power responsive_loads*1.03;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2551.98;
    base_power unresponsive_loads*0.95;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s52a_house_2";
  parent "ld_s52a_ldmtr";
  floor_area 1241.24;
  number_of_stories 2;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.663;
  heating_system_type GAS;
  heating_setpoint 67.606;
  hvac_power_factor 0.8505;
  object ZIPload { // responsive
    schedule_skew 1473.49;
    base_power responsive_loads*1.02;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1473.49;
    base_power unresponsive_loads*0.76;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s111a_house_0";
  parent "ld_s111a_ldmtr";
  floor_area 3507.34;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.104;
  heating_system_type GAS;
  heating_setpoint 74.370;
  hvac_power_factor 0.8740;
  object ZIPload { // responsive
    schedule_skew 2021.10;
    base_power responsive_loads*1.58;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2021.10;
    base_power unresponsive_loads*1.16;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s52a_house_3";
  parent "ld_s52a_ldmtr";
  floor_area 2101.34;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 80.227;
  heating_system_type HEAT_PUMP;
  heating_setpoint 68.198;
  hvac_power_factor 0.8776;
  object ZIPload { // responsive
    schedule_skew 1026.03;
    base_power responsive_loads*1.12;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1026.03;
    base_power unresponsive_loads*1.01;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s52a_house_0";
  parent "ld_s52a_ldmtr";
  floor_area 2445.40;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.725;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.9169;
  object ZIPload { // responsive
    schedule_skew 625.01;
    base_power responsive_loads*1.10;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 625.01;
    base_power unresponsive_loads*1.31;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s11a_house_0";
  parent "ld_s11a_ldmtr";
  floor_area 2275.55;
  number_of_stories 2;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.321;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.309;
  hvac_power_factor 0.9139;
  object ZIPload { // responsive
    schedule_skew 1297.14;
    base_power responsive_loads*1.30;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1297.14;
    base_power unresponsive_loads*0.92;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s43b_house_3";
  parent "ld_s43b_ldmtr";
  floor_area 5682.22;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.214;
  heating_system_type GAS;
  heating_setpoint 65.075;
  hvac_power_factor 0.8740;
  object ZIPload { // responsive
    schedule_skew 262.00;
    base_power responsive_loads*1.79;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 262.00;
    base_power unresponsive_loads*1.97;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s11a_house_1";
  parent "ld_s11a_ldmtr";
  floor_area 1243.67;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.033;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.9048;
  object ZIPload { // responsive
    schedule_skew 280.94;
    base_power responsive_loads*0.85;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 280.94;
    base_power unresponsive_loads*0.70;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s43b_house_2";
  parent "ld_s43b_ldmtr";
  floor_area 2731.94;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.925;
  heating_system_type HEAT_PUMP;
  heating_setpoint 64.643;
  hvac_power_factor 0.9460;
  object ZIPload { // responsive
    schedule_skew 1737.98;
    base_power responsive_loads*1.16;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1737.98;
    base_power unresponsive_loads*1.23;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s11a_house_2";
  parent "ld_s11a_ldmtr";
  floor_area 959.60;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.031;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.783;
  hvac_power_factor 0.8773;
  object ZIPload { // responsive
    schedule_skew 1604.29;
    base_power responsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1604.29;
    base_power unresponsive_loads*0.85;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s11a_house_3";
  parent "ld_s11a_ldmtr";
  floor_area 5225.05;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type GAS;
  heating_setpoint 70.501;
  hvac_power_factor 0.8648;
  object ZIPload { // responsive
    schedule_skew 2093.45;
    base_power responsive_loads*1.78;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2093.45;
    base_power unresponsive_loads*1.83;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s69a_house_3";
  parent "ld_s69a_ldmtr";
  floor_area 3063.74;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.732;
  heating_system_type GAS;
  heating_setpoint 69.765;
  hvac_power_factor 0.9151;
  object ZIPload { // responsive
    schedule_skew 81.48;
    base_power responsive_loads*1.51;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 81.48;
    base_power unresponsive_loads*1.18;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s43b_house_1";
  parent "ld_s43b_ldmtr";
  floor_area 1747.58;
  number_of_stories 2;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.777;
  heating_system_type HEAT_PUMP;
  heating_setpoint 64.585;
  hvac_power_factor 0.8970;
  object ZIPload { // responsive
    schedule_skew 1938.57;
    base_power responsive_loads*1.13;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1938.57;
    base_power unresponsive_loads*1.02;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s43b_house_0";
  parent "ld_s43b_ldmtr";
  floor_area 1058.41;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.117;
  heating_system_type HEAT_PUMP;
  heating_setpoint 64.693;
  hvac_power_factor 0.9172;
  object ZIPload { // responsive
    schedule_skew 1668.96;
    base_power responsive_loads*0.90;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1668.96;
    base_power unresponsive_loads*0.76;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s69a_house_2";
  parent "ld_s69a_ldmtr";
  floor_area 1422.60;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.373;
  heating_system_type RESISTANCE;
  heating_setpoint 70.658;
  hvac_power_factor 0.9385;
  object ZIPload { // responsive
    schedule_skew 2477.78;
    base_power responsive_loads*0.78;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2477.78;
    base_power unresponsive_loads*0.79;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s75c_house_3";
  parent "ld_s75c_ldmtr";
  floor_area 2043.86;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 67.982;
  heating_system_type HEAT_PUMP;
  heating_setpoint 65.882;
  hvac_power_factor 0.9391;
  object ZIPload { // responsive
    schedule_skew 1569.34;
    base_power responsive_loads*1.06;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1569.34;
    base_power unresponsive_loads*1.19;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s69a_house_1";
  parent "ld_s69a_ldmtr";
  floor_area 2192.35;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.052;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.9370;
  object ZIPload { // responsive
    schedule_skew 1089.56;
    base_power responsive_loads*1.10;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1089.56;
    base_power unresponsive_loads*1.10;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s75c_house_2";
  parent "ld_s75c_ldmtr";
  floor_area 2305.40;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 67.239;
  heating_system_type HEAT_PUMP;
  heating_setpoint 65.139;
  hvac_power_factor 0.9171;
  object ZIPload { // responsive
    schedule_skew 303.37;
    base_power responsive_loads*1.09;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 303.37;
    base_power unresponsive_loads*1.22;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s69a_house_0";
  parent "ld_s69a_ldmtr";
  floor_area 743.13;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.233;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.564;
  hvac_power_factor 0.9465;
  object ZIPload { // responsive
    schedule_skew 545.28;
    base_power responsive_loads*0.65;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 545.28;
    base_power unresponsive_loads*0.75;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s75c_house_1";
  parent "ld_s75c_ldmtr";
  floor_area 1556.91;
  number_of_stories 1;
  thermal_integrity_level LITTLE;
  cooling_system_type ELECTRIC;
  cooling_setpoint 67.875;
  heating_system_type GAS;
  heating_setpoint 65.775;
  hvac_power_factor 0.9252;
  object ZIPload { // responsive
    schedule_skew 252.53;
    base_power responsive_loads*0.84;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 252.53;
    base_power unresponsive_loads*1.11;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s75c_house_0";
  parent "ld_s75c_ldmtr";
  floor_area 1496.34;
  number_of_stories 2;
  thermal_integrity_level VERY_GOOD;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type GAS;
  heating_setpoint 67.214;
  hvac_power_factor 0.8663;
  object ZIPload { // responsive
    schedule_skew 2595.31;
    base_power responsive_loads*0.76;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2595.31;
    base_power unresponsive_loads*0.76;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s42a_house_2";
  parent "ld_s42a_ldmtr";
  floor_area 1718.68;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 74.715;
  heating_system_type HEAT_PUMP;
  heating_setpoint 72.615;
  hvac_power_factor 0.8921;
  object ZIPload { // responsive
    schedule_skew 2319.92;
    base_power responsive_loads*1.06;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2319.92;
    base_power unresponsive_loads*1.01;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s42a_house_1";
  parent "ld_s42a_ldmtr";
  floor_area 1721.51;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.697;
  heating_system_type HEAT_PUMP;
  heating_setpoint 73.597;
  hvac_power_factor 0.9481;
  object ZIPload { // responsive
    schedule_skew 425.01;
    base_power responsive_loads*0.84;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 425.01;
    base_power unresponsive_loads*0.98;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s42a_house_0";
  parent "ld_s42a_ldmtr";
  floor_area 864.01;
  number_of_stories 2;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.249;
  heating_system_type HEAT_PUMP;
  heating_setpoint 73.149;
  hvac_power_factor 0.9002;
  object ZIPload { // responsive
    schedule_skew 2107.20;
    base_power responsive_loads*0.85;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2107.20;
    base_power unresponsive_loads*0.72;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s79a_house_2";
  parent "ld_s79a_ldmtr";
  floor_area 1391.59;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.581;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.9091;
  object ZIPload { // responsive
    schedule_skew 240.78;
    base_power responsive_loads*0.76;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 240.78;
    base_power unresponsive_loads*0.96;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s79a_house_3";
  parent "ld_s79a_ldmtr";
  floor_area 2383.61;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 77.493;
  heating_system_type HEAT_PUMP;
  heating_setpoint 68.978;
  hvac_power_factor 0.8574;
  object ZIPload { // responsive
    schedule_skew 2227.18;
    base_power responsive_loads*1.22;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2227.18;
    base_power unresponsive_loads*1.14;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s113a_house_0";
  parent "ld_s113a_ldmtr";
  floor_area 1675.83;
  number_of_stories 2;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.037;
  heating_system_type GAS;
  heating_setpoint 71.404;
  hvac_power_factor 0.9184;
  object ZIPload { // responsive
    schedule_skew 212.87;
    base_power responsive_loads*0.78;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 212.87;
    base_power unresponsive_loads*0.79;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s113a_house_3";
  parent "ld_s113a_ldmtr";
  floor_area 1889.17;
  number_of_stories 2;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.434;
  heating_system_type GAS;
  heating_setpoint 71.015;
  hvac_power_factor 0.9427;
  object ZIPload { // responsive
    schedule_skew 813.23;
    base_power responsive_loads*1.06;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 813.23;
    base_power unresponsive_loads*1.06;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s113a_house_1";
  parent "ld_s113a_ldmtr";
  floor_area 2114.65;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.669;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.8881;
  object ZIPload { // responsive
    schedule_skew 1092.31;
    base_power responsive_loads*1.18;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1092.31;
    base_power unresponsive_loads*1.11;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s113a_house_2";
  parent "ld_s113a_ldmtr";
  floor_area 2064.81;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.890;
  heating_system_type GAS;
  heating_setpoint 71.972;
  hvac_power_factor 0.9134;
  object ZIPload { // responsive
    schedule_skew 1714.97;
    base_power responsive_loads*1.28;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1714.97;
    base_power unresponsive_loads*1.00;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s32c_house_1";
  parent "ld_s32c_ldmtr";
  floor_area 1968.46;
  number_of_stories 2;
  thermal_integrity_level VERY_GOOD;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type GAS;
  heating_setpoint 67.289;
  hvac_power_factor 0.9026;
  object ZIPload { // responsive
    schedule_skew 885.28;
    base_power responsive_loads*1.11;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 885.28;
    base_power unresponsive_loads*1.10;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s1a_house_0";
  parent "ld_s1a_ldmtr";
  floor_area 658.74;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type GAS;
  heating_setpoint 72.600;
  hvac_power_factor 0.9454;
  object ZIPload { // responsive
    schedule_skew 2204.50;
    base_power responsive_loads*0.61;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2204.50;
    base_power unresponsive_loads*0.60;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s1a_house_2";
  parent "ld_s1a_ldmtr";
  floor_area 1299.53;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.439;
  heating_system_type RESISTANCE;
  heating_setpoint 68.339;
  hvac_power_factor 0.9398;
  object ZIPload { // responsive
    schedule_skew 677.30;
    base_power responsive_loads*0.72;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 677.30;
    base_power unresponsive_loads*0.94;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s73c_house_0";
  parent "ld_s73c_ldmtr";
  floor_area 1527.85;
  number_of_stories 1;
  thermal_integrity_level LITTLE;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.029;
  heating_system_type HEAT_PUMP;
  heating_setpoint 71.346;
  hvac_power_factor 0.9279;
  object ZIPload { // responsive
    schedule_skew 1544.47;
    base_power responsive_loads*1.10;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1544.47;
    base_power unresponsive_loads*0.84;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s1a_house_1";
  parent "ld_s1a_ldmtr";
  floor_area 704.29;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.493;
  heating_system_type GAS;
  heating_setpoint 68.393;
  hvac_power_factor 0.8852;
  object ZIPload { // responsive
    schedule_skew 1731.97;
    base_power responsive_loads*0.56;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1731.97;
    base_power unresponsive_loads*0.79;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s32c_house_0";
  parent "ld_s32c_ldmtr";
  floor_area 2931.25;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.599;
  heating_system_type GAS;
  heating_setpoint 67.671;
  hvac_power_factor 0.8732;
  object ZIPload { // responsive
    schedule_skew 1532.74;
    base_power responsive_loads*1.31;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1532.74;
    base_power unresponsive_loads*1.10;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s73c_house_1";
  parent "ld_s73c_ldmtr";
  floor_area 1741.16;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.479;
  heating_system_type GAS;
  heating_setpoint 71.987;
  hvac_power_factor 0.9352;
  object ZIPload { // responsive
    schedule_skew 1683.23;
    base_power responsive_loads*0.98;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1683.23;
    base_power unresponsive_loads*0.91;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s19a_house_3";
  parent "ld_s19a_ldmtr";
  floor_area 586.33;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 72.431;
  heating_system_type HEAT_PUMP;
  heating_setpoint 68.899;
  hvac_power_factor 0.9251;
  object ZIPload { // responsive
    schedule_skew 1920.90;
    base_power responsive_loads*0.58;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1920.90;
    base_power unresponsive_loads*0.58;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s1a_house_4";
  parent "ld_s1a_ldmtr";
  floor_area 1369.48;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 69.005;
  heating_system_type GAS;
  heating_setpoint 66.905;
  hvac_power_factor 0.8857;
  object ZIPload { // responsive
    schedule_skew 2402.19;
    base_power responsive_loads*0.96;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2402.19;
    base_power unresponsive_loads*0.76;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s73c_house_2";
  parent "ld_s73c_ldmtr";
  floor_area 690.65;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.795;
  heating_system_type RESISTANCE;
  heating_setpoint 71.835;
  hvac_power_factor 0.9316;
  object ZIPload { // responsive
    schedule_skew 282.11;
    base_power responsive_loads*0.59;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 282.11;
    base_power unresponsive_loads*0.67;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s19a_house_2";
  parent "ld_s19a_ldmtr";
  floor_area 1070.01;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.898;
  heating_system_type GAS;
  heating_setpoint 67.905;
  hvac_power_factor 0.9281;
  object ZIPload { // responsive
    schedule_skew 1552.82;
    base_power responsive_loads*0.91;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1552.82;
    base_power unresponsive_loads*0.87;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s1a_house_3";
  parent "ld_s1a_ldmtr";
  floor_area 850.63;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.889;
  heating_system_type GAS;
  heating_setpoint 66.789;
  hvac_power_factor 0.9270;
  object ZIPload { // responsive
    schedule_skew 1510.88;
    base_power responsive_loads*0.69;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1510.88;
    base_power unresponsive_loads*0.73;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s73c_house_3";
  parent "ld_s73c_ldmtr";
  floor_area 925.10;
  number_of_stories 1;
  thermal_integrity_level LITTLE;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.270;
  heating_system_type GAS;
  heating_setpoint 71.464;
  hvac_power_factor 0.8666;
  object ZIPload { // responsive
    schedule_skew 267.03;
    base_power responsive_loads*0.72;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 267.03;
    base_power unresponsive_loads*0.76;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s19a_house_1";
  parent "ld_s19a_ldmtr";
  floor_area 613.24;
  number_of_stories 1;
  thermal_integrity_level VERY_GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.529;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.8849;
  object ZIPload { // responsive
    schedule_skew 2414.82;
    base_power responsive_loads*0.63;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2414.82;
    base_power unresponsive_loads*0.59;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s73c_house_4";
  parent "ld_s73c_ldmtr";
  floor_area 1210.28;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.806;
  heating_system_type GAS;
  heating_setpoint 71.746;
  hvac_power_factor 0.9328;
  object ZIPload { // responsive
    schedule_skew 1250.71;
    base_power responsive_loads*0.96;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1250.71;
    base_power unresponsive_loads*0.87;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s19a_house_0";
  parent "ld_s19a_ldmtr";
  floor_area 856.99;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.712;
  heating_system_type GAS;
  heating_setpoint 67.664;
  hvac_power_factor 0.9028;
  object ZIPload { // responsive
    schedule_skew 1540.86;
    base_power responsive_loads*0.70;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1540.86;
    base_power unresponsive_loads*0.69;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s1a_house_5";
  parent "ld_s1a_ldmtr";
  floor_area 1862.86;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 69.326;
  heating_system_type GAS;
  heating_setpoint 67.226;
  hvac_power_factor 0.9122;
  object ZIPload { // responsive
    schedule_skew 255.26;
    base_power responsive_loads*1.15;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 255.26;
    base_power unresponsive_loads*1.03;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s19a_house_7";
  parent "ld_s19a_ldmtr";
  floor_area 580.48;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.209;
  heating_system_type GAS;
  heating_setpoint 67.999;
  hvac_power_factor 0.8893;
  object ZIPload { // responsive
    schedule_skew 2694.55;
    base_power responsive_loads*0.68;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2694.55;
    base_power unresponsive_loads*0.70;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s19a_house_6";
  parent "ld_s19a_ldmtr";
  floor_area 438.66;
  number_of_stories 1;
  thermal_integrity_level VERY_LITTLE;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.357;
  heating_system_type GAS;
  heating_setpoint 67.883;
  hvac_power_factor 0.9396;
  object ZIPload { // responsive
    schedule_skew 1849.67;
    base_power responsive_loads*0.61;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1849.67;
    base_power unresponsive_loads*0.49;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s19a_house_5";
  parent "ld_s19a_ldmtr";
  floor_area 638.35;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.147;
  heating_system_type GAS;
  heating_setpoint 68.641;
  hvac_power_factor 0.8529;
  object ZIPload { // responsive
    schedule_skew 763.82;
    base_power responsive_loads*0.59;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 763.82;
    base_power unresponsive_loads*0.66;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s19a_house_4";
  parent "ld_s19a_ldmtr";
  floor_area 980.81;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.071;
  heating_system_type GAS;
  heating_setpoint 68.971;
  hvac_power_factor 0.9427;
  object ZIPload { // responsive
    schedule_skew 1980.43;
    base_power responsive_loads*0.77;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1980.43;
    base_power unresponsive_loads*0.77;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s19a_house_8";
  parent "ld_s19a_ldmtr";
  floor_area 1725.84;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 72.911;
  heating_system_type HEAT_PUMP;
  heating_setpoint 68.582;
  hvac_power_factor 0.9378;
  object ZIPload { // responsive
    schedule_skew 248.26;
    base_power responsive_loads*0.94;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 248.26;
    base_power unresponsive_loads*0.94;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s28a_house_2";
  parent "ld_s28a_ldmtr";
  floor_area 1613.51;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.460;
  heating_system_type GAS;
  heating_setpoint 62.885;
  hvac_power_factor 0.8766;
  object ZIPload { // responsive
    schedule_skew 1083.42;
    base_power responsive_loads*0.91;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1083.42;
    base_power unresponsive_loads*1.03;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s28a_house_1";
  parent "ld_s28a_ldmtr";
  floor_area 3021.22;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.447;
  heating_system_type GAS;
  heating_setpoint 62.622;
  hvac_power_factor 0.9469;
  object ZIPload { // responsive
    schedule_skew 1690.63;
    base_power responsive_loads*1.22;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1690.63;
    base_power unresponsive_loads*1.17;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s34c_house_1";
  parent "ld_s34c_ldmtr";
  floor_area 961.38;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.300;
  heating_system_type GAS;
  heating_setpoint 71.056;
  hvac_power_factor 0.8817;
  object ZIPload { // responsive
    schedule_skew 2280.95;
    base_power responsive_loads*0.63;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2280.95;
    base_power unresponsive_loads*0.76;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s37a_house_2";
  parent "ld_s37a_ldmtr";
  floor_area 1335.17;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.086;
  heating_system_type HEAT_PUMP;
  heating_setpoint 72.986;
  hvac_power_factor 0.8509;
  object ZIPload { // responsive
    schedule_skew 1097.34;
    base_power responsive_loads*1.03;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1097.34;
    base_power unresponsive_loads*0.71;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s28a_house_0";
  parent "ld_s28a_ldmtr";
  floor_area 2145.80;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type GAS;
  heating_setpoint 62.332;
  hvac_power_factor 0.8975;
  object ZIPload { // responsive
    schedule_skew 302.78;
    base_power responsive_loads*1.17;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 302.78;
    base_power unresponsive_loads*1.25;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s37a_house_0";
  parent "ld_s37a_ldmtr";
  floor_area 4110.88;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.256;
  heating_system_type HEAT_PUMP;
  heating_setpoint 73.156;
  hvac_power_factor 0.8787;
  object ZIPload { // responsive
    schedule_skew 2004.04;
    base_power responsive_loads*1.64;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2004.04;
    base_power unresponsive_loads*1.58;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s34c_house_0";
  parent "ld_s34c_ldmtr";
  floor_area 5757.48;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.141;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.988;
  hvac_power_factor 0.8634;
  object ZIPload { // responsive
    schedule_skew 2528.73;
    base_power responsive_loads*1.34;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2528.73;
    base_power unresponsive_loads*1.65;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s37a_house_1";
  parent "ld_s37a_ldmtr";
  floor_area 1831.83;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.842;
  heating_system_type HEAT_PUMP;
  heating_setpoint 73.742;
  hvac_power_factor 0.8697;
  object ZIPload { // responsive
    schedule_skew 381.01;
    base_power responsive_loads*0.90;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 381.01;
    base_power unresponsive_loads*1.01;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s103c_house_2";
  parent "ld_s103c_ldmtr";
  floor_area 2139.99;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.005;
  heating_system_type HEAT_PUMP;
  heating_setpoint 72.169;
  hvac_power_factor 0.9199;
  object ZIPload { // responsive
    schedule_skew 1908.24;
    base_power responsive_loads*1.11;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1908.24;
    base_power unresponsive_loads*1.20;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s103c_house_0";
  parent "ld_s103c_ldmtr";
  floor_area 1939.56;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.023;
  heating_system_type RESISTANCE;
  heating_setpoint 71.671;
  hvac_power_factor 0.8947;
  object ZIPload { // responsive
    schedule_skew 1403.51;
    base_power responsive_loads*1.04;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1403.51;
    base_power unresponsive_loads*0.87;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s46a_house_1";
  parent "ld_s46a_ldmtr";
  floor_area 2026.02;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.518;
  heating_system_type GAS;
  heating_setpoint 70.302;
  hvac_power_factor 0.9091;
  object ZIPload { // responsive
    schedule_skew 2042.61;
    base_power responsive_loads*1.19;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2042.61;
    base_power unresponsive_loads*1.22;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s103c_house_1";
  parent "ld_s103c_ldmtr";
  floor_area 1887.80;
  number_of_stories 2;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.956;
  heating_system_type HEAT_PUMP;
  heating_setpoint 71.215;
  hvac_power_factor 0.9346;
  object ZIPload { // responsive
    schedule_skew 2408.21;
    base_power responsive_loads*1.02;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2408.21;
    base_power unresponsive_loads*0.94;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s46a_house_0";
  parent "ld_s46a_ldmtr";
  floor_area 1610.63;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type GAS;
  heating_setpoint 70.022;
  hvac_power_factor 0.8540;
  object ZIPload { // responsive
    schedule_skew 2132.41;
    base_power responsive_loads*0.96;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2132.41;
    base_power unresponsive_loads*0.79;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s9a_house_0";
  parent "ld_s9a_ldmtr";
  floor_area 911.91;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 74.728;
  heating_system_type HEAT_PUMP;
  heating_setpoint 72.628;
  hvac_power_factor 0.8957;
  object ZIPload { // responsive
    schedule_skew 2587.32;
    base_power responsive_loads*0.73;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2587.32;
    base_power unresponsive_loads*0.68;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s9a_house_1";
  parent "ld_s9a_ldmtr";
  floor_area 1713.55;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.885;
  heating_system_type GAS;
  heating_setpoint 71.785;
  hvac_power_factor 0.8633;
  object ZIPload { // responsive
    schedule_skew 1384.63;
    base_power responsive_loads*1.12;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1384.63;
    base_power unresponsive_loads*1.01;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s9a_house_2";
  parent "ld_s9a_ldmtr";
  floor_area 986.31;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.891;
  heating_system_type GAS;
  heating_setpoint 71.791;
  hvac_power_factor 0.8537;
  object ZIPload { // responsive
    schedule_skew 813.81;
    base_power responsive_loads*0.90;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 813.81;
    base_power unresponsive_loads*0.71;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s16c_house_0";
  parent "ld_s16c_ldmtr";
  floor_area 1968.52;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 72.696;
  heating_system_type HEAT_PUMP;
  heating_setpoint 68.835;
  hvac_power_factor 0.8933;
  object ZIPload { // responsive
    schedule_skew 468.88;
    base_power responsive_loads*1.09;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 468.88;
    base_power unresponsive_loads*0.89;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s16c_house_1";
  parent "ld_s16c_ldmtr";
  floor_area 3634.10;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.382;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.9428;
  object ZIPload { // responsive
    schedule_skew 1378.21;
    base_power responsive_loads*1.57;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1378.21;
    base_power unresponsive_loads*1.47;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s16c_house_2";
  parent "ld_s16c_ldmtr";
  floor_area 1713.82;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.441;
  heating_system_type GAS;
  heating_setpoint 69.472;
  hvac_power_factor 0.9092;
  object ZIPload { // responsive
    schedule_skew 314.38;
    base_power responsive_loads*0.85;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 314.38;
    base_power unresponsive_loads*1.02;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s96b_house_1";
  parent "ld_s96b_ldmtr";
  floor_area 2324.28;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 60.780;
  heating_system_type HEAT_PUMP;
  heating_setpoint 58.680;
  hvac_power_factor 0.9378;
  object ZIPload { // responsive
    schedule_skew 52.41;
    base_power responsive_loads*1.14;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 52.41;
    base_power unresponsive_loads*1.22;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s96b_house_0";
  parent "ld_s96b_ldmtr";
  floor_area 2158.64;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 60.705;
  heating_system_type RESISTANCE;
  heating_setpoint 58.605;
  hvac_power_factor 0.9465;
  object ZIPload { // responsive
    schedule_skew 1460.93;
    base_power responsive_loads*0.87;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1460.93;
    base_power unresponsive_loads*1.04;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s9a_house_3";
  parent "ld_s9a_ldmtr";
  floor_area 1411.51;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 73.981;
  heating_system_type HEAT_PUMP;
  heating_setpoint 71.881;
  hvac_power_factor 0.9493;
  object ZIPload { // responsive
    schedule_skew 423.15;
    base_power responsive_loads*0.73;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 423.15;
    base_power unresponsive_loads*0.94;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s9a_house_4";
  parent "ld_s9a_ldmtr";
  floor_area 2312.06;
  number_of_stories 2;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.571;
  heating_system_type GAS;
  heating_setpoint 72.471;
  hvac_power_factor 0.8774;
  object ZIPload { // responsive
    schedule_skew 373.10;
    base_power responsive_loads*1.14;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 373.10;
    base_power unresponsive_loads*1.29;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s66c_house_4";
  parent "ld_s66c_ldmtr";
  floor_area 4036.59;
  number_of_stories 1;
  thermal_integrity_level BELOW_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.468;
  heating_system_type GAS;
  heating_setpoint 67.158;
  hvac_power_factor 0.9400;
  object ZIPload { // responsive
    schedule_skew 1583.16;
    base_power responsive_loads*1.20;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1583.16;
    base_power unresponsive_loads*1.48;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s66c_house_3";
  parent "ld_s66c_ldmtr";
  floor_area 2169.33;
  number_of_stories 1;
  thermal_integrity_level VERY_LITTLE;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 77.896;
  heating_system_type HEAT_PUMP;
  heating_setpoint 67.886;
  hvac_power_factor 0.8754;
  object ZIPload { // responsive
    schedule_skew 1335.72;
    base_power responsive_loads*1.12;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1335.72;
    base_power unresponsive_loads*0.89;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s66c_house_2";
  parent "ld_s66c_ldmtr";
  floor_area 3768.43;
  number_of_stories 2;
  thermal_integrity_level VERY_GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.165;
  heating_system_type GAS;
  heating_setpoint 67.381;
  hvac_power_factor 0.9127;
  object ZIPload { // responsive
    schedule_skew 477.37;
    base_power responsive_loads*1.32;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 477.37;
    base_power unresponsive_loads*1.44;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s66c_house_1";
  parent "ld_s66c_ldmtr";
  floor_area 1510.00;
  number_of_stories 1;
  thermal_integrity_level VERY_GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 78.393;
  heating_system_type HEAT_PUMP;
  heating_setpoint 67.347;
  hvac_power_factor 0.9470;
  object ZIPload { // responsive
    schedule_skew 735.58;
    base_power responsive_loads*1.06;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 735.58;
    base_power unresponsive_loads*1.01;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s66c_house_0";
  parent "ld_s66c_ldmtr";
  floor_area 3071.59;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.085;
  heating_system_type GAS;
  heating_setpoint 68.126;
  hvac_power_factor 0.8679;
  object ZIPload { // responsive
    schedule_skew 1963.72;
    base_power responsive_loads*1.42;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1963.72;
    base_power unresponsive_loads*1.26;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s58b_house_0";
  parent "ld_s58b_ldmtr";
  floor_area 4986.37;
  number_of_stories 1;
  thermal_integrity_level VERY_GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.024;
  heating_system_type GAS;
  heating_setpoint 69.793;
  hvac_power_factor 0.8860;
  object ZIPload { // responsive
    schedule_skew 2021.16;
    base_power responsive_loads*1.88;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2021.16;
    base_power unresponsive_loads*1.61;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s86b_house_0";
  parent "ld_s86b_ldmtr";
  floor_area 3750.06;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.608;
  heating_system_type GAS;
  heating_setpoint 70.508;
  hvac_power_factor 0.8958;
  object ZIPload { // responsive
    schedule_skew 865.34;
    base_power responsive_loads*1.61;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 865.34;
    base_power unresponsive_loads*1.64;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s77b_house_0";
  parent "ld_s77b_ldmtr";
  floor_area 2348.94;
  number_of_stories 1;
  thermal_integrity_level VERY_GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.967;
  heating_system_type HEAT_PUMP;
  heating_setpoint 71.151;
  hvac_power_factor 0.8673;
  object ZIPload { // responsive
    schedule_skew 678.06;
    base_power responsive_loads*1.20;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 678.06;
    base_power unresponsive_loads*1.20;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s77b_house_1";
  parent "ld_s77b_ldmtr";
  floor_area 4469.71;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 76.031;
  heating_system_type HEAT_PUMP;
  heating_setpoint 71.546;
  hvac_power_factor 0.8962;
  object ZIPload { // responsive
    schedule_skew 2567.33;
    base_power responsive_loads*1.57;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2567.33;
    base_power unresponsive_loads*1.66;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s104c_house_0";
  parent "ld_s104c_ldmtr";
  floor_area 2550.16;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 71.701;
  heating_system_type HEAT_PUMP;
  heating_setpoint 69.601;
  hvac_power_factor 0.8667;
  object ZIPload { // responsive
    schedule_skew 1978.39;
    base_power responsive_loads*0.98;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1978.39;
    base_power unresponsive_loads*1.32;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s104c_house_1";
  parent "ld_s104c_ldmtr";
  floor_area 1783.72;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.651;
  heating_system_type GAS;
  heating_setpoint 69.551;
  hvac_power_factor 0.9279;
  object ZIPload { // responsive
    schedule_skew 943.37;
    base_power responsive_loads*1.07;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 943.37;
    base_power unresponsive_loads*1.05;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s104c_house_2";
  parent "ld_s104c_ldmtr";
  floor_area 3399.94;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 72.674;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.574;
  hvac_power_factor 0.9365;
  object ZIPload { // responsive
    schedule_skew 511.19;
    base_power responsive_loads*1.19;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 511.19;
    base_power unresponsive_loads*1.29;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s50c_house_3";
  parent "ld_s50c_ldmtr";
  floor_area 1213.88;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.500;
  heating_system_type GAS;
  heating_setpoint 69.400;
  hvac_power_factor 0.9007;
  object ZIPload { // responsive
    schedule_skew 535.13;
    base_power responsive_loads*0.70;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 535.13;
    base_power unresponsive_loads*0.91;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s85c_house_2";
  parent "ld_s85c_ldmtr";
  floor_area 1428.09;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.400;
  heating_system_type RESISTANCE;
  heating_setpoint 67.439;
  hvac_power_factor 0.8687;
  object ZIPload { // responsive
    schedule_skew 1900.29;
    base_power responsive_loads*0.94;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1900.29;
    base_power unresponsive_loads*1.07;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s50c_house_4";
  parent "ld_s50c_ldmtr";
  floor_area 980.82;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.374;
  heating_system_type GAS;
  heating_setpoint 69.274;
  hvac_power_factor 0.9326;
  object ZIPload { // responsive
    schedule_skew 284.07;
    base_power responsive_loads*0.85;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 284.07;
    base_power unresponsive_loads*0.79;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s85c_house_1";
  parent "ld_s85c_ldmtr";
  floor_area 3485.00;
  number_of_stories 2;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.429;
  heating_system_type HEAT_PUMP;
  heating_setpoint 68.012;
  hvac_power_factor 0.8788;
  object ZIPload { // responsive
    schedule_skew 2421.90;
    base_power responsive_loads*1.51;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2421.90;
    base_power unresponsive_loads*1.34;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s50c_house_1";
  parent "ld_s50c_ldmtr";
  floor_area 981.58;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.182;
  heating_system_type RESISTANCE;
  heating_setpoint 69.082;
  hvac_power_factor 0.9065;
  object ZIPload { // responsive
    schedule_skew 1304.64;
    base_power responsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1304.64;
    base_power unresponsive_loads*0.81;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s85c_house_0";
  parent "ld_s85c_ldmtr";
  floor_area 1398.90;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 76.102;
  heating_system_type HEAT_PUMP;
  heating_setpoint 67.413;
  hvac_power_factor 0.9168;
  object ZIPload { // responsive
    schedule_skew 2232.70;
    base_power responsive_loads*0.78;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2232.70;
    base_power unresponsive_loads*1.02;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s50c_house_2";
  parent "ld_s50c_ldmtr";
  floor_area 1100.13;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.479;
  heating_system_type GAS;
  heating_setpoint 69.444;
  hvac_power_factor 0.9211;
  object ZIPload { // responsive
    schedule_skew 922.41;
    base_power responsive_loads*0.96;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 922.41;
    base_power unresponsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s50c_house_5";
  parent "ld_s50c_ldmtr";
  floor_area 1166.04;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.477;
  heating_system_type GAS;
  heating_setpoint 68.377;
  hvac_power_factor 0.9482;
  object ZIPload { // responsive
    schedule_skew 1182.00;
    base_power responsive_loads*0.98;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1182.00;
    base_power unresponsive_loads*0.79;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s99b_house_4";
  parent "ld_s99b_ldmtr";
  floor_area 1280.33;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 76.614;
  heating_system_type HEAT_PUMP;
  heating_setpoint 64.630;
  hvac_power_factor 0.9062;
  object ZIPload { // responsive
    schedule_skew 375.92;
    base_power responsive_loads*0.98;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 375.92;
    base_power unresponsive_loads*1.03;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s99b_house_3";
  parent "ld_s99b_ldmtr";
  floor_area 1687.70;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 76.883;
  heating_system_type HEAT_PUMP;
  heating_setpoint 65.268;
  hvac_power_factor 0.8780;
  object ZIPload { // responsive
    schedule_skew 101.66;
    base_power responsive_loads*1.03;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 101.66;
    base_power unresponsive_loads*0.79;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s39b_house_0";
  parent "ld_s39b_ldmtr";
  floor_area 1710.54;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 79.052;
  heating_system_type HEAT_PUMP;
  heating_setpoint 73.608;
  hvac_power_factor 0.9194;
  object ZIPload { // responsive
    schedule_skew 1028.56;
    base_power responsive_loads*0.83;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1028.56;
    base_power unresponsive_loads*1.13;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s6c_house_1";
  parent "ld_s6c_ldmtr";
  floor_area 1726.53;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 69.757;
  heating_system_type RESISTANCE;
  heating_setpoint 67.657;
  hvac_power_factor 0.8783;
  object ZIPload { // responsive
    schedule_skew 344.18;
    base_power responsive_loads*1.00;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 344.18;
    base_power unresponsive_loads*0.79;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s6c_house_0";
  parent "ld_s6c_ldmtr";
  floor_area 1781.53;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 69.776;
  heating_system_type HEAT_PUMP;
  heating_setpoint 67.676;
  hvac_power_factor 0.8713;
  object ZIPload { // responsive
    schedule_skew 158.34;
    base_power responsive_loads*1.17;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 158.34;
    base_power unresponsive_loads*1.18;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s39b_house_2";
  parent "ld_s39b_ldmtr";
  floor_area 1159.98;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 76.970;
  heating_system_type HEAT_PUMP;
  heating_setpoint 74.544;
  hvac_power_factor 0.9292;
  object ZIPload { // responsive
    schedule_skew 1746.37;
    base_power responsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1746.37;
    base_power unresponsive_loads*0.94;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s6c_house_3";
  parent "ld_s6c_ldmtr";
  floor_area 3462.10;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.290;
  heating_system_type GAS;
  heating_setpoint 68.190;
  hvac_power_factor 0.8699;
  object ZIPload { // responsive
    schedule_skew 478.18;
    base_power responsive_loads*1.37;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 478.18;
    base_power unresponsive_loads*1.56;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s99b_house_0";
  parent "ld_s99b_ldmtr";
  floor_area 1573.50;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 77.091;
  heating_system_type HEAT_PUMP;
  heating_setpoint 64.957;
  hvac_power_factor 0.8762;
  object ZIPload { // responsive
    schedule_skew 2063.25;
    base_power responsive_loads*1.00;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2063.25;
    base_power unresponsive_loads*0.89;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s39b_house_1";
  parent "ld_s39b_ldmtr";
  floor_area 1251.35;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.237;
  heating_system_type RESISTANCE;
  heating_setpoint 73.043;
  hvac_power_factor 0.9278;
  object ZIPload { // responsive
    schedule_skew 1435.05;
    base_power responsive_loads*0.97;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1435.05;
    base_power unresponsive_loads*0.98;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s50c_house_0";
  parent "ld_s50c_ldmtr";
  floor_area 1105.14;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.958;
  heating_system_type GAS;
  heating_setpoint 69.470;
  hvac_power_factor 0.9420;
  object ZIPload { // responsive
    schedule_skew 349.39;
    base_power responsive_loads*0.78;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 349.39;
    base_power unresponsive_loads*0.79;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s6c_house_2";
  parent "ld_s6c_ldmtr";
  floor_area 745.59;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 69.812;
  heating_system_type GAS;
  heating_setpoint 67.712;
  hvac_power_factor 0.9196;
  object ZIPload { // responsive
    schedule_skew 2424.90;
    base_power responsive_loads*0.69;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2424.90;
    base_power unresponsive_loads*0.56;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s99b_house_2";
  parent "ld_s99b_ldmtr";
  floor_area 1831.50;
  number_of_stories 1;
  thermal_integrity_level VERY_GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.536;
  heating_system_type GAS;
  heating_setpoint 65.165;
  hvac_power_factor 0.9343;
  object ZIPload { // responsive
    schedule_skew 1308.40;
    base_power responsive_loads*0.88;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1308.40;
    base_power unresponsive_loads*0.88;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s99b_house_1";
  parent "ld_s99b_ldmtr";
  floor_area 615.76;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.440;
  heating_system_type GAS;
  heating_setpoint 65.495;
  hvac_power_factor 0.8663;
  object ZIPload { // responsive
    schedule_skew 798.97;
    base_power responsive_loads*0.74;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 798.97;
    base_power unresponsive_loads*0.64;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s64b_house_0";
  parent "ld_s64b_ldmtr";
  floor_area 3978.43;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 70.248;
  heating_system_type HEAT_PUMP;
  heating_setpoint 68.148;
  hvac_power_factor 0.9152;
  object ZIPload { // responsive
    schedule_skew 2094.24;
    base_power responsive_loads*1.63;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2094.24;
    base_power unresponsive_loads*1.44;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s64b_house_1";
  parent "ld_s64b_ldmtr";
  floor_area 1258.22;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 69.884;
  heating_system_type RESISTANCE;
  heating_setpoint 67.784;
  hvac_power_factor 0.8882;
  object ZIPload { // responsive
    schedule_skew 1632.01;
    base_power responsive_loads*0.75;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1632.01;
    base_power unresponsive_loads*0.98;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s64b_house_2";
  parent "ld_s64b_ldmtr";
  floor_area 3529.53;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.010;
  heating_system_type GAS;
  heating_setpoint 67.910;
  hvac_power_factor 0.8839;
  object ZIPload { // responsive
    schedule_skew 1654.88;
    base_power responsive_loads*1.10;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1654.88;
    base_power unresponsive_loads*1.46;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s64b_house_3";
  parent "ld_s64b_ldmtr";
  floor_area 1204.49;
  number_of_stories 2;
  thermal_integrity_level LITTLE;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.295;
  heating_system_type GAS;
  heating_setpoint 68.195;
  hvac_power_factor 0.8857;
  object ZIPload { // responsive
    schedule_skew 2095.22;
    base_power responsive_loads*0.73;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2095.22;
    base_power unresponsive_loads*0.70;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s64b_house_4";
  parent "ld_s64b_ldmtr";
  floor_area 1211.48;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 69.972;
  heating_system_type GAS;
  heating_setpoint 67.872;
  hvac_power_factor 0.8912;
  object ZIPload { // responsive
    schedule_skew 1305.57;
    base_power responsive_loads*0.77;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1305.57;
    base_power unresponsive_loads*0.74;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s109a_house_2";
  parent "ld_s109a_ldmtr";
  floor_area 1393.08;
  number_of_stories 1;
  thermal_integrity_level LITTLE;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.432;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.8906;
  object ZIPload { // responsive
    schedule_skew 2104.90;
    base_power responsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2104.90;
    base_power unresponsive_loads*0.98;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s109a_house_0";
  parent "ld_s109a_ldmtr";
  floor_area 1732.79;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.532;
  heating_system_type GAS;
  heating_setpoint 70.175;
  hvac_power_factor 0.8621;
  object ZIPload { // responsive
    schedule_skew 2345.79;
    base_power responsive_loads*0.90;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2345.79;
    base_power unresponsive_loads*1.13;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s109a_house_1";
  parent "ld_s109a_ldmtr";
  floor_area 2948.20;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.200;
  heating_system_type GAS;
  heating_setpoint 70.005;
  hvac_power_factor 0.9481;
  object ZIPload { // responsive
    schedule_skew 701.97;
    base_power responsive_loads*1.15;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 701.97;
    base_power unresponsive_loads*1.08;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s112a_house_0";
  parent "ld_s112a_ldmtr";
  floor_area 3205.03;
  number_of_stories 1;
  thermal_integrity_level LITTLE;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.356;
  heating_system_type GAS;
  heating_setpoint 71.444;
  hvac_power_factor 0.8563;
  object ZIPload { // responsive
    schedule_skew 2612.98;
    base_power responsive_loads*1.25;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2612.98;
    base_power unresponsive_loads*1.42;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s10a_house_3";
  parent "ld_s10a_ldmtr";
  floor_area 962.76;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.772;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.9078;
  object ZIPload { // responsive
    schedule_skew 687.90;
    base_power responsive_loads*0.77;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 687.90;
    base_power unresponsive_loads*0.75;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s10a_house_1";
  parent "ld_s10a_ldmtr";
  floor_area 731.86;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 73.780;
  heating_system_type HEAT_PUMP;
  heating_setpoint 71.680;
  hvac_power_factor 0.9019;
  object ZIPload { // responsive
    schedule_skew 1457.92;
    base_power responsive_loads*0.75;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1457.92;
    base_power unresponsive_loads*0.61;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s10a_house_2";
  parent "ld_s10a_ldmtr";
  floor_area 682.99;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.297;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.8807;
  object ZIPload { // responsive
    schedule_skew 2026.25;
    base_power responsive_loads*0.56;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2026.25;
    base_power unresponsive_loads*0.63;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s31c_house_0";
  parent "ld_s31c_ldmtr";
  floor_area 4916.70;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.291;
  heating_system_type HEAT_PUMP;
  heating_setpoint 65.103;
  hvac_power_factor 0.9143;
  object ZIPload { // responsive
    schedule_skew 2018.42;
    base_power responsive_loads*1.75;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2018.42;
    base_power unresponsive_loads*1.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s10a_house_0";
  parent "ld_s10a_ldmtr";
  floor_area 616.74;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.546;
  heating_system_type GAS;
  heating_setpoint 71.446;
  hvac_power_factor 0.8577;
  object ZIPload { // responsive
    schedule_skew 1928.29;
    base_power responsive_loads*0.61;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1928.29;
    base_power unresponsive_loads*0.63;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s74c_house_4";
  parent "ld_s74c_ldmtr";
  floor_area 1460.11;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.007;
  heating_system_type GAS;
  heating_setpoint 69.907;
  hvac_power_factor 0.8539;
  object ZIPload { // responsive
    schedule_skew 1903.58;
    base_power responsive_loads*0.80;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1903.58;
    base_power unresponsive_loads*0.86;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s74c_house_3";
  parent "ld_s74c_ldmtr";
  floor_area 971.84;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 72.431;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.331;
  hvac_power_factor 0.8883;
  object ZIPload { // responsive
    schedule_skew 475.42;
    base_power responsive_loads*0.81;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 475.42;
    base_power unresponsive_loads*0.71;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s71a_house_0";
  parent "ld_s71a_ldmtr";
  floor_area 1910.74;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.417;
  heating_system_type GAS;
  heating_setpoint 69.883;
  hvac_power_factor 0.8640;
  object ZIPload { // responsive
    schedule_skew 217.53;
    base_power responsive_loads*0.86;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 217.53;
    base_power unresponsive_loads*1.01;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s71a_house_1";
  parent "ld_s71a_ldmtr";
  floor_area 3056.98;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 74.988;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.675;
  hvac_power_factor 0.9305;
  object ZIPload { // responsive
    schedule_skew 887.86;
    base_power responsive_loads*1.11;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 887.86;
    base_power unresponsive_loads*1.49;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s53a_house_4";
  parent "ld_s53a_ldmtr";
  floor_area 1490.67;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type GAS;
  heating_setpoint 74.217;
  hvac_power_factor 0.9441;
  object ZIPload { // responsive
    schedule_skew 992.08;
    base_power responsive_loads*1.08;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 992.08;
    base_power unresponsive_loads*0.79;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s53a_house_5";
  parent "ld_s53a_ldmtr";
  floor_area 839.81;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.658;
  heating_system_type GAS;
  heating_setpoint 66.558;
  hvac_power_factor 0.8614;
  object ZIPload { // responsive
    schedule_skew 1612.04;
    base_power responsive_loads*0.81;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1612.04;
    base_power unresponsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s92c_house_0";
  parent "ld_s92c_ldmtr";
  floor_area 503.99;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.072;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.8521;
  object ZIPload { // responsive
    schedule_skew 871.08;
    base_power responsive_loads*0.60;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 871.08;
    base_power unresponsive_loads*0.50;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s53a_house_2";
  parent "ld_s53a_ldmtr";
  floor_area 950.01;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 70.338;
  heating_system_type HEAT_PUMP;
  heating_setpoint 68.238;
  hvac_power_factor 0.8890;
  object ZIPload { // responsive
    schedule_skew 2343.03;
    base_power responsive_loads*0.65;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2343.03;
    base_power unresponsive_loads*0.63;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s92c_house_1";
  parent "ld_s92c_ldmtr";
  floor_area 978.02;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 71.703;
  heating_system_type HEAT_PUMP;
  heating_setpoint 69.603;
  hvac_power_factor 0.9345;
  object ZIPload { // responsive
    schedule_skew 2102.18;
    base_power responsive_loads*0.91;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2102.18;
    base_power unresponsive_loads*0.71;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s53a_house_3";
  parent "ld_s53a_ldmtr";
  floor_area 1024.13;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 69.435;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.9233;
  object ZIPload { // responsive
    schedule_skew 1241.37;
    base_power responsive_loads*0.78;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1241.37;
    base_power unresponsive_loads*0.86;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s92c_house_2";
  parent "ld_s92c_ldmtr";
  floor_area 1427.97;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 70.958;
  heating_system_type HEAT_PUMP;
  heating_setpoint 68.858;
  hvac_power_factor 0.8956;
  object ZIPload { // responsive
    schedule_skew 627.36;
    base_power responsive_loads*1.00;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 627.36;
    base_power unresponsive_loads*1.08;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s53a_house_0";
  parent "ld_s53a_ldmtr";
  floor_area 1145.14;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.764;
  heating_system_type GAS;
  heating_setpoint 66.664;
  hvac_power_factor 0.8791;
  object ZIPload { // responsive
    schedule_skew 1895.45;
    base_power responsive_loads*0.78;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1895.45;
    base_power unresponsive_loads*0.80;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s71a_house_2";
  parent "ld_s71a_ldmtr";
  floor_area 4250.87;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 73.895;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.358;
  hvac_power_factor 0.9459;
  object ZIPload { // responsive
    schedule_skew 497.45;
    base_power responsive_loads*1.45;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 497.45;
    base_power unresponsive_loads*1.38;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s74c_house_0";
  parent "ld_s74c_ldmtr";
  floor_area 1766.09;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.991;
  heating_system_type GAS;
  heating_setpoint 69.891;
  hvac_power_factor 0.8954;
  object ZIPload { // responsive
    schedule_skew 230.87;
    base_power responsive_loads*0.84;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 230.87;
    base_power unresponsive_loads*1.02;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s92c_house_3";
  parent "ld_s92c_ldmtr";
  floor_area 660.75;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 70.417;
  heating_system_type HEAT_PUMP;
  heating_setpoint 68.317;
  hvac_power_factor 0.8684;
  object ZIPload { // responsive
    schedule_skew 1055.34;
    base_power responsive_loads*0.76;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1055.34;
    base_power unresponsive_loads*0.57;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s53a_house_1";
  parent "ld_s53a_ldmtr";
  floor_area 547.40;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type GAS;
  heating_setpoint 73.664;
  hvac_power_factor 0.8538;
  object ZIPload { // responsive
    schedule_skew 1726.46;
    base_power responsive_loads*0.49;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1726.46;
    base_power unresponsive_loads*0.53;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s92c_house_4";
  parent "ld_s92c_ldmtr";
  floor_area 4022.33;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.933;
  heating_system_type GAS;
  heating_setpoint 69.833;
  hvac_power_factor 0.9123;
  object ZIPload { // responsive
    schedule_skew 1119.91;
    base_power responsive_loads*1.68;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1119.91;
    base_power unresponsive_loads*1.30;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s74c_house_2";
  parent "ld_s74c_ldmtr";
  floor_area 1135.26;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.619;
  heating_system_type GAS;
  heating_setpoint 70.519;
  hvac_power_factor 0.9392;
  object ZIPload { // responsive
    schedule_skew 1692.55;
    base_power responsive_loads*0.71;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1692.55;
    base_power unresponsive_loads*0.89;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s74c_house_1";
  parent "ld_s74c_ldmtr";
  floor_area 1020.13;
  number_of_stories 1;
  thermal_integrity_level BELOW_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.385;
  heating_system_type RESISTANCE;
  heating_setpoint 70.285;
  hvac_power_factor 0.8753;
  object ZIPload { // responsive
    schedule_skew 2648.79;
    base_power responsive_loads*0.65;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2648.79;
    base_power unresponsive_loads*0.84;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s41c_house_1";
  parent "ld_s41c_ldmtr";
  floor_area 2206.01;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.668;
  heating_system_type GAS;
  heating_setpoint 70.245;
  hvac_power_factor 0.8936;
  object ZIPload { // responsive
    schedule_skew 823.91;
    base_power responsive_loads*1.13;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 823.91;
    base_power unresponsive_loads*1.21;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s41c_house_0";
  parent "ld_s41c_ldmtr";
  floor_area 2786.97;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.418;
  heating_system_type GAS;
  heating_setpoint 69.642;
  hvac_power_factor 0.8975;
  object ZIPload { // responsive
    schedule_skew 2419.73;
    base_power responsive_loads*1.18;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2419.73;
    base_power unresponsive_loads*1.24;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s68a_house_0";
  parent "ld_s68a_ldmtr";
  floor_area 4311.25;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.364;
  heating_system_type HEAT_PUMP;
  heating_setpoint 68.133;
  hvac_power_factor 0.8865;
  object ZIPload { // responsive
    schedule_skew 375.94;
    base_power responsive_loads*1.23;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 375.94;
    base_power unresponsive_loads*1.52;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49b_house_8";
  parent "ld_s49b_ldmtr";
  floor_area 1450.10;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 74.664;
  heating_system_type HEAT_PUMP;
  heating_setpoint 72.564;
  hvac_power_factor 0.8604;
  object ZIPload { // responsive
    schedule_skew 1752.42;
    base_power responsive_loads*0.77;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1752.42;
    base_power unresponsive_loads*1.07;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49b_house_9";
  parent "ld_s49b_ldmtr";
  floor_area 954.92;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type NONE;
  object ZIPload { // responsive
    schedule_skew 1263.45;
    base_power responsive_loads*0.67;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1263.45;
    base_power unresponsive_loads*0.80;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49b_house_6";
  parent "ld_s49b_ldmtr";
  floor_area 1296.26;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 74.293;
  heating_system_type HEAT_PUMP;
  heating_setpoint 72.193;
  hvac_power_factor 0.9135;
  object ZIPload { // responsive
    schedule_skew 2217.28;
    base_power responsive_loads*0.73;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2217.28;
    base_power unresponsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s100c_house_0";
  parent "ld_s100c_ldmtr";
  floor_area 2343.30;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.544;
  heating_system_type RESISTANCE;
  heating_setpoint 73.693;
  hvac_power_factor 0.9445;
  object ZIPload { // responsive
    schedule_skew 335.94;
    base_power responsive_loads*1.25;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 335.94;
    base_power unresponsive_loads*1.14;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49b_house_7";
  parent "ld_s49b_ldmtr";
  floor_area 785.37;
  number_of_stories 1;
  thermal_integrity_level VERY_GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.019;
  heating_system_type HEAT_PUMP;
  heating_setpoint 72.919;
  hvac_power_factor 0.9181;
  object ZIPload { // responsive
    schedule_skew 1231.99;
    base_power responsive_loads*0.62;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1231.99;
    base_power unresponsive_loads*0.79;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49b_house_4";
  parent "ld_s49b_ldmtr";
  floor_area 684.08;
  number_of_stories 1;
  thermal_integrity_level BELOW_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 73.924;
  heating_system_type HEAT_PUMP;
  heating_setpoint 71.824;
  hvac_power_factor 0.9053;
  object ZIPload { // responsive
    schedule_skew 208.96;
    base_power responsive_loads*0.72;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 208.96;
    base_power unresponsive_loads*0.62;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49b_house_5";
  parent "ld_s49b_ldmtr";
  floor_area 588.06;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.861;
  heating_system_type GAS;
  heating_setpoint 71.761;
  hvac_power_factor 0.9197;
  object ZIPload { // responsive
    schedule_skew 2622.71;
    base_power responsive_loads*0.58;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2622.71;
    base_power unresponsive_loads*0.65;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s100c_house_1";
  parent "ld_s100c_ldmtr";
  floor_area 1987.34;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type GAS;
  heating_setpoint 74.375;
  hvac_power_factor 0.9022;
  object ZIPload { // responsive
    schedule_skew 1549.58;
    base_power responsive_loads*1.09;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1549.58;
    base_power unresponsive_loads*1.25;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s100c_house_2";
  parent "ld_s100c_ldmtr";
  floor_area 2293.44;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.485;
  heating_system_type GAS;
  heating_setpoint 73.726;
  hvac_power_factor 0.8915;
  object ZIPload { // responsive
    schedule_skew 263.57;
    base_power responsive_loads*0.94;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 263.57;
    base_power unresponsive_loads*0.91;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s63a_house_0";
  parent "ld_s63a_ldmtr";
  floor_area 1668.53;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.392;
  heating_system_type GAS;
  heating_setpoint 71.292;
  hvac_power_factor 0.9230;
  object ZIPload { // responsive
    schedule_skew 2547.13;
    base_power responsive_loads*1.01;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2547.13;
    base_power unresponsive_loads*1.13;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s106b_house_2";
  parent "ld_s106b_ldmtr";
  floor_area 2832.71;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.708;
  heating_system_type GAS;
  heating_setpoint 67.641;
  hvac_power_factor 0.8558;
  object ZIPload { // responsive
    schedule_skew 1083.58;
    base_power responsive_loads*1.30;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1083.58;
    base_power unresponsive_loads*1.46;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s63a_house_3";
  parent "ld_s63a_ldmtr";
  floor_area 1172.43;
  number_of_stories 2;
  thermal_integrity_level VERY_GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.357;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.9268;
  object ZIPload { // responsive
    schedule_skew 2214.38;
    base_power responsive_loads*0.95;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2214.38;
    base_power unresponsive_loads*0.88;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s106b_house_0";
  parent "ld_s106b_ldmtr";
  floor_area 1875.85;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.274;
  heating_system_type HEAT_PUMP;
  heating_setpoint 68.235;
  hvac_power_factor 0.8727;
  object ZIPload { // responsive
    schedule_skew 1645.70;
    base_power responsive_loads*1.03;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1645.70;
    base_power unresponsive_loads*0.88;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s63a_house_1";
  parent "ld_s63a_ldmtr";
  floor_area 609.86;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 72.967;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.867;
  hvac_power_factor 0.9266;
  object ZIPload { // responsive
    schedule_skew 1876.07;
    base_power responsive_loads*0.50;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1876.07;
    base_power unresponsive_loads*0.56;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s106b_house_1";
  parent "ld_s106b_ldmtr";
  floor_area 1261.26;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 76.078;
  heating_system_type HEAT_PUMP;
  heating_setpoint 67.967;
  hvac_power_factor 0.8754;
  object ZIPload { // responsive
    schedule_skew 844.36;
    base_power responsive_loads*1.02;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 844.36;
    base_power unresponsive_loads*0.69;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s63a_house_2";
  parent "ld_s63a_ldmtr";
  floor_area 2806.57;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.374;
  heating_system_type GAS;
  heating_setpoint 72.274;
  hvac_power_factor 0.8606;
  object ZIPload { // responsive
    schedule_skew 752.86;
    base_power responsive_loads*1.01;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 752.86;
    base_power unresponsive_loads*1.36;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s22b_house_1";
  parent "ld_s22b_ldmtr";
  floor_area 729.98;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 81.547;
  heating_system_type GAS;
  heating_setpoint 73.369;
  hvac_power_factor 0.9295;
  object ZIPload { // responsive
    schedule_skew 2397.43;
    base_power responsive_loads*0.78;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2397.43;
    base_power unresponsive_loads*0.61;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49b_house_2";
  parent "ld_s49b_ldmtr";
  floor_area 838.34;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.983;
  heating_system_type RESISTANCE;
  heating_setpoint 72.883;
  hvac_power_factor 0.9166;
  object ZIPload { // responsive
    schedule_skew 1332.49;
    base_power responsive_loads*0.70;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1332.49;
    base_power unresponsive_loads*0.73;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s22b_house_2";
  parent "ld_s22b_ldmtr";
  floor_area 527.00;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 80.713;
  heating_system_type HEAT_PUMP;
  heating_setpoint 73.107;
  hvac_power_factor 0.9206;
  object ZIPload { // responsive
    schedule_skew 1837.50;
    base_power responsive_loads*0.58;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1837.50;
    base_power unresponsive_loads*0.64;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49b_house_3";
  parent "ld_s49b_ldmtr";
  floor_area 1242.02;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.729;
  heating_system_type RESISTANCE;
  heating_setpoint 71.629;
  hvac_power_factor 0.9210;
  object ZIPload { // responsive
    schedule_skew 2168.12;
    base_power responsive_loads*0.81;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2168.12;
    base_power unresponsive_loads*0.69;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49b_house_0";
  parent "ld_s49b_ldmtr";
  floor_area 892.40;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.138;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.9273;
  object ZIPload { // responsive
    schedule_skew 190.89;
    base_power responsive_loads*0.79;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 190.89;
    base_power unresponsive_loads*0.78;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s22b_house_0";
  parent "ld_s22b_ldmtr";
  floor_area 665.04;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.744;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.8892;
  object ZIPload { // responsive
    schedule_skew 1766.80;
    base_power responsive_loads*0.69;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1766.80;
    base_power unresponsive_loads*0.60;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49b_house_1";
  parent "ld_s49b_ldmtr";
  floor_area 688.53;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 74.005;
  heating_system_type HEAT_PUMP;
  heating_setpoint 71.905;
  hvac_power_factor 0.8952;
  object ZIPload { // responsive
    schedule_skew 2213.57;
    base_power responsive_loads*0.56;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2213.57;
    base_power unresponsive_loads*0.73;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s22b_house_5";
  parent "ld_s22b_ldmtr";
  floor_area 1333.86;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.726;
  heating_system_type RESISTANCE;
  heating_setpoint 73.759;
  hvac_power_factor 0.9392;
  object ZIPload { // responsive
    schedule_skew 2620.43;
    base_power responsive_loads*0.71;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2620.43;
    base_power unresponsive_loads*0.72;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s22b_house_6";
  parent "ld_s22b_ldmtr";
  floor_area 840.35;
  number_of_stories 1;
  thermal_integrity_level VERY_GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 80.831;
  heating_system_type GAS;
  heating_setpoint 73.481;
  hvac_power_factor 0.9201;
  object ZIPload { // responsive
    schedule_skew 1287.99;
    base_power responsive_loads*0.74;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1287.99;
    base_power unresponsive_loads*0.69;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s95b_house_0";
  parent "ld_s95b_ldmtr";
  floor_area 963.83;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type GAS;
  heating_setpoint 73.279;
  hvac_power_factor 0.9314;
  object ZIPload { // responsive
    schedule_skew 2433.45;
    base_power responsive_loads*0.65;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2433.45;
    base_power unresponsive_loads*0.67;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s22b_house_3";
  parent "ld_s22b_ldmtr";
  floor_area 936.40;
  number_of_stories 1;
  thermal_integrity_level VERY_GOOD;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type NONE;
  object ZIPload { // responsive
    schedule_skew 441.29;
    base_power responsive_loads*0.65;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 441.29;
    base_power unresponsive_loads*0.74;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s95b_house_1";
  parent "ld_s95b_ldmtr";
  floor_area 1971.10;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 67.070;
  heating_system_type HEAT_PUMP;
  heating_setpoint 64.970;
  hvac_power_factor 0.8847;
  object ZIPload { // responsive
    schedule_skew 759.59;
    base_power responsive_loads*0.93;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 759.59;
    base_power unresponsive_loads*1.22;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s22b_house_4";
  parent "ld_s22b_ldmtr";
  floor_area 1134.63;
  number_of_stories 1;
  thermal_integrity_level VERY_LITTLE;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.611;
  heating_system_type RESISTANCE;
  heating_setpoint 74.944;
  hvac_power_factor 0.9475;
  object ZIPload { // responsive
    schedule_skew 1405.94;
    base_power responsive_loads*0.81;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1405.94;
    base_power unresponsive_loads*0.97;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s95b_house_2";
  parent "ld_s95b_ldmtr";
  floor_area 1480.07;
  number_of_stories 2;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 67.079;
  heating_system_type RESISTANCE;
  heating_setpoint 64.979;
  hvac_power_factor 0.9146;
  object ZIPload { // responsive
    schedule_skew 369.96;
    base_power responsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 369.96;
    base_power unresponsive_loads*0.89;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s33a_house_0";
  parent "ld_s33a_ldmtr";
  floor_area 1682.47;
  number_of_stories 1;
  thermal_integrity_level BELOW_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.627;
  heating_system_type RESISTANCE;
  heating_setpoint 67.675;
  hvac_power_factor 0.8530;
  object ZIPload { // responsive
    schedule_skew 473.31;
    base_power responsive_loads*1.06;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 473.31;
    base_power unresponsive_loads*0.95;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s33a_house_1";
  parent "ld_s33a_ldmtr";
  floor_area 2250.66;
  number_of_stories 1;
  thermal_integrity_level BELOW_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.853;
  heating_system_type GAS;
  heating_setpoint 67.288;
  hvac_power_factor 0.9373;
  object ZIPload { // responsive
    schedule_skew 719.59;
    base_power responsive_loads*0.92;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 719.59;
    base_power unresponsive_loads*0.93;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s33a_house_2";
  parent "ld_s33a_ldmtr";
  floor_area 1363.11;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.104;
  heating_system_type GAS;
  heating_setpoint 67.359;
  hvac_power_factor 0.8944;
  object ZIPload { // responsive
    schedule_skew 487.37;
    base_power responsive_loads*0.81;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 487.37;
    base_power unresponsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s33a_house_3";
  parent "ld_s33a_ldmtr";
  floor_area 2939.48;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.321;
  heating_system_type HEAT_PUMP;
  heating_setpoint 67.918;
  hvac_power_factor 0.9002;
  object ZIPload { // responsive
    schedule_skew 2330.35;
    base_power responsive_loads*1.44;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2330.35;
    base_power unresponsive_loads*1.32;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s88a_house_3";
  parent "ld_s88a_ldmtr";
  floor_area 1022.52;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.085;
  heating_system_type GAS;
  heating_setpoint 70.985;
  hvac_power_factor 0.8750;
  object ZIPload { // responsive
    schedule_skew 2592.65;
    base_power responsive_loads*0.66;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2592.65;
    base_power unresponsive_loads*0.73;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s88a_house_2";
  parent "ld_s88a_ldmtr";
  floor_area 1799.35;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 73.067;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.967;
  hvac_power_factor 0.9395;
  object ZIPload { // responsive
    schedule_skew 1936.16;
    base_power responsive_loads*1.07;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1936.16;
    base_power unresponsive_loads*1.16;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s88a_house_1";
  parent "ld_s88a_ldmtr";
  floor_area 3074.40;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 73.014;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.914;
  hvac_power_factor 0.9197;
  object ZIPload { // responsive
    schedule_skew 2699.74;
    base_power responsive_loads*1.34;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2699.74;
    base_power unresponsive_loads*1.29;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s88a_house_0";
  parent "ld_s88a_ldmtr";
  floor_area 1011.88;
  number_of_stories 2;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.053;
  heating_system_type GAS;
  heating_setpoint 70.953;
  hvac_power_factor 0.8645;
  object ZIPload { // responsive
    schedule_skew 1049.54;
    base_power responsive_loads*0.80;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1049.54;
    base_power unresponsive_loads*0.80;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s94a_house_1";
  parent "ld_s94a_ldmtr";
  floor_area 2288.68;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.716;
  heating_system_type GAS;
  heating_setpoint 64.895;
  hvac_power_factor 0.8750;
  object ZIPload { // responsive
    schedule_skew 1913.07;
    base_power responsive_loads*1.26;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1913.07;
    base_power unresponsive_loads*1.17;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s80b_house_0";
  parent "ld_s80b_ldmtr";
  floor_area 1466.74;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.723;
  heating_system_type RESISTANCE;
  heating_setpoint 68.121;
  hvac_power_factor 0.8836;
  object ZIPload { // responsive
    schedule_skew 442.35;
    base_power responsive_loads*0.87;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 442.35;
    base_power unresponsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s94a_house_2";
  parent "ld_s94a_ldmtr";
  floor_area 2939.39;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.615;
  heating_system_type GAS;
  heating_setpoint 64.507;
  hvac_power_factor 0.8727;
  object ZIPload { // responsive
    schedule_skew 1750.83;
    base_power responsive_loads*1.02;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1750.83;
    base_power unresponsive_loads*1.28;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s80b_house_1";
  parent "ld_s80b_ldmtr";
  floor_area 1437.65;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.793;
  heating_system_type GAS;
  heating_setpoint 67.058;
  hvac_power_factor 0.9408;
  object ZIPload { // responsive
    schedule_skew 1946.34;
    base_power responsive_loads*0.88;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1946.34;
    base_power unresponsive_loads*1.05;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s80b_house_2";
  parent "ld_s80b_ldmtr";
  floor_area 4891.35;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.928;
  heating_system_type GAS;
  heating_setpoint 68.114;
  hvac_power_factor 0.9351;
  object ZIPload { // responsive
    schedule_skew 1042.56;
    base_power responsive_loads*1.56;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1042.56;
    base_power unresponsive_loads*1.85;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s94a_house_0";
  parent "ld_s94a_ldmtr";
  floor_area 1601.43;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.740;
  heating_system_type GAS;
  heating_setpoint 64.810;
  hvac_power_factor 0.8720;
  object ZIPload { // responsive
    schedule_skew 2448.59;
    base_power responsive_loads*0.88;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2448.59;
    base_power unresponsive_loads*0.84;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s62c_house_0";
  parent "ld_s62c_ldmtr";
  floor_area 1342.05;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 69.928;
  heating_system_type HEAT_PUMP;
  heating_setpoint 67.828;
  hvac_power_factor 0.8838;
  object ZIPload { // responsive
    schedule_skew 487.07;
    base_power responsive_loads*0.79;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 487.07;
    base_power unresponsive_loads*0.95;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s62c_house_1";
  parent "ld_s62c_ldmtr";
  floor_area 1313.28;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 69.995;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.9115;
  object ZIPload { // responsive
    schedule_skew 373.26;
    base_power responsive_loads*0.98;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 373.26;
    base_power unresponsive_loads*1.00;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s62c_house_2";
  parent "ld_s62c_ldmtr";
  floor_area 3628.03;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 69.901;
  heating_system_type HEAT_PUMP;
  heating_setpoint 67.801;
  hvac_power_factor 0.9379;
  object ZIPload { // responsive
    schedule_skew 2298.28;
    base_power responsive_loads*1.29;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2298.28;
    base_power unresponsive_loads*1.35;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s20a_house_1";
  parent "ld_s20a_ldmtr";
  floor_area 1833.74;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.851;
  heating_system_type GAS;
  heating_setpoint 69.093;
  hvac_power_factor 0.9374;
  object ZIPload { // responsive
    schedule_skew 169.20;
    base_power responsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 169.20;
    base_power unresponsive_loads*0.95;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s55a_house_0";
  parent "ld_s55a_ldmtr";
  floor_area 1003.74;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 73.847;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.825;
  hvac_power_factor 0.8950;
  object ZIPload { // responsive
    schedule_skew 2208.02;
    base_power responsive_loads*0.77;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2208.02;
    base_power unresponsive_loads*0.64;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s20a_house_0";
  parent "ld_s20a_ldmtr";
  floor_area 2104.56;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.026;
  heating_system_type GAS;
  heating_setpoint 68.752;
  hvac_power_factor 0.8757;
  object ZIPload { // responsive
    schedule_skew 1058.46;
    base_power responsive_loads*0.93;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1058.46;
    base_power unresponsive_loads*1.22;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s55a_house_1";
  parent "ld_s55a_ldmtr";
  floor_area 2047.46;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 73.927;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.890;
  hvac_power_factor 0.8727;
  object ZIPload { // responsive
    schedule_skew 2548.65;
    base_power responsive_loads*0.95;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2548.65;
    base_power unresponsive_loads*0.89;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s87b_house_2";
  parent "ld_s87b_ldmtr";
  floor_area 1561.72;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.369;
  heating_system_type GAS;
  heating_setpoint 64.694;
  hvac_power_factor 0.9492;
  object ZIPload { // responsive
    schedule_skew 1375.57;
    base_power responsive_loads*0.89;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1375.57;
    base_power unresponsive_loads*0.99;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s87b_house_3";
  parent "ld_s87b_ldmtr";
  floor_area 4918.34;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 76.197;
  heating_system_type HEAT_PUMP;
  heating_setpoint 64.664;
  hvac_power_factor 0.9089;
  object ZIPload { // responsive
    schedule_skew 890.65;
    base_power responsive_loads*1.63;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 890.65;
    base_power unresponsive_loads*1.64;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s87b_house_0";
  parent "ld_s87b_ldmtr";
  floor_area 1027.36;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 77.108;
  heating_system_type HEAT_PUMP;
  heating_setpoint 65.245;
  hvac_power_factor 0.9262;
  object ZIPload { // responsive
    schedule_skew 2223.43;
    base_power responsive_loads*0.64;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2223.43;
    base_power unresponsive_loads*0.71;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s87b_house_1";
  parent "ld_s87b_ldmtr";
  floor_area 2997.13;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 76.900;
  heating_system_type HEAT_PUMP;
  heating_setpoint 65.574;
  hvac_power_factor 0.8986;
  object ZIPload { // responsive
    schedule_skew 1897.82;
    base_power responsive_loads*1.33;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1897.82;
    base_power unresponsive_loads*1.33;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s20a_house_3";
  parent "ld_s20a_ldmtr";
  floor_area 2287.56;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.801;
  heating_system_type GAS;
  heating_setpoint 68.501;
  hvac_power_factor 0.9399;
  object ZIPload { // responsive
    schedule_skew 674.70;
    base_power responsive_loads*0.92;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 674.70;
    base_power unresponsive_loads*1.10;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s20a_house_2";
  parent "ld_s20a_ldmtr";
  floor_area 740.31;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.006;
  heating_system_type GAS;
  heating_setpoint 69.567;
  hvac_power_factor 0.8992;
  object ZIPload { // responsive
    schedule_skew 1394.02;
    base_power responsive_loads*0.55;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1394.02;
    base_power unresponsive_loads*0.81;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s84c_house_0";
  parent "ld_s84c_ldmtr";
  floor_area 3601.52;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.770;
  heating_system_type RESISTANCE;
  heating_setpoint 72.153;
  hvac_power_factor 0.8772;
  object ZIPload { // responsive
    schedule_skew 1032.25;
    base_power responsive_loads*1.28;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1032.25;
    base_power unresponsive_loads*1.22;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s98a_house_0";
  parent "ld_s98a_ldmtr";
  floor_area 3245.56;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.759;
  heating_system_type GAS;
  heating_setpoint 66.659;
  hvac_power_factor 0.9484;
  object ZIPload { // responsive
    schedule_skew 413.52;
    base_power responsive_loads*1.25;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 413.52;
    base_power unresponsive_loads*1.51;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s98a_house_1";
  parent "ld_s98a_ldmtr";
  floor_area 1922.27;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 69.207;
  heating_system_type HEAT_PUMP;
  heating_setpoint 67.107;
  hvac_power_factor 0.9136;
  object ZIPload { // responsive
    schedule_skew 1428.71;
    base_power responsive_loads*0.91;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1428.71;
    base_power unresponsive_loads*1.05;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s98a_house_2";
  parent "ld_s98a_ldmtr";
  floor_area 1732.92;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 68.385;
  heating_system_type GAS;
  heating_setpoint 66.285;
  hvac_power_factor 0.9063;
  object ZIPload { // responsive
    schedule_skew 1318.20;
    base_power responsive_loads*1.07;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1318.20;
    base_power unresponsive_loads*0.85;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49c_house_1";
  parent "ld_s49c_ldmtr";
  floor_area 2160.64;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 71.190;
  heating_system_type HEAT_PUMP;
  heating_setpoint 69.090;
  hvac_power_factor 0.8692;
  object ZIPload { // responsive
    schedule_skew 315.02;
    base_power responsive_loads*1.22;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 315.02;
    base_power unresponsive_loads*0.91;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49c_house_2";
  parent "ld_s49c_ldmtr";
  floor_area 1154.11;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 73.113;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.279;
  hvac_power_factor 0.9261;
  object ZIPload { // responsive
    schedule_skew 1551.84;
    base_power responsive_loads*0.84;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1551.84;
    base_power unresponsive_loads*0.97;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49c_house_0";
  parent "ld_s49c_ldmtr";
  floor_area 1858.34;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.913;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.9176;
  object ZIPload { // responsive
    schedule_skew 676.16;
    base_power responsive_loads*1.20;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 676.16;
    base_power unresponsive_loads*0.93;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s5c_house_1";
  parent "ld_s5c_ldmtr";
  floor_area 3166.76;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 76.696;
  heating_system_type HEAT_PUMP;
  heating_setpoint 68.346;
  hvac_power_factor 0.8583;
  object ZIPload { // responsive
    schedule_skew 296.30;
    base_power responsive_loads*1.52;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 296.30;
    base_power unresponsive_loads*1.08;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s5c_house_0";
  parent "ld_s5c_ldmtr";
  floor_area 2742.34;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.818;
  heating_system_type GAS;
  heating_setpoint 68.344;
  hvac_power_factor 0.9078;
  object ZIPload { // responsive
    schedule_skew 1607.19;
    base_power responsive_loads*1.39;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1607.19;
    base_power unresponsive_loads*1.41;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s79a_house_0";
  parent "ld_s79a_ldmtr";
  floor_area 1304.35;
  number_of_stories 2;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 77.390;
  heating_system_type HEAT_PUMP;
  heating_setpoint 69.322;
  hvac_power_factor 0.9232;
  object ZIPload { // responsive
    schedule_skew 1575.26;
    base_power responsive_loads*0.89;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1575.26;
    base_power unresponsive_loads*0.81;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s79a_house_1";
  parent "ld_s79a_ldmtr";
  floor_area 1241.83;
  number_of_stories 1;
  thermal_integrity_level VERY_LITTLE;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.131;
  heating_system_type GAS;
  heating_setpoint 70.508;
  hvac_power_factor 0.9469;
  object ZIPload { // responsive
    schedule_skew 1326.75;
    base_power responsive_loads*0.86;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1326.75;
    base_power unresponsive_loads*0.96;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s24c_house_2";
  parent "ld_s24c_ldmtr";
  floor_area 2137.88;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 73.543;
  heating_system_type HEAT_PUMP;
  heating_setpoint 59.211;
  hvac_power_factor 0.8531;
  object ZIPload { // responsive
    schedule_skew 719.57;
    base_power responsive_loads*1.28;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 719.57;
    base_power unresponsive_loads*1.07;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s24c_house_0";
  parent "ld_s24c_ldmtr";
  floor_area 2137.70;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 72.957;
  heating_system_type HEAT_PUMP;
  heating_setpoint 59.776;
  hvac_power_factor 0.9380;
  object ZIPload { // responsive
    schedule_skew 1154.61;
    base_power responsive_loads*1.00;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1154.61;
    base_power unresponsive_loads*1.12;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s24c_house_1";
  parent "ld_s24c_ldmtr";
  floor_area 2983.66;
  number_of_stories 2;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.277;
  heating_system_type GAS;
  heating_setpoint 60.081;
  hvac_power_factor 0.9020;
  object ZIPload { // responsive
    schedule_skew 191.73;
    base_power responsive_loads*1.20;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 191.73;
    base_power unresponsive_loads*1.13;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s59b_house_2";
  parent "ld_s59b_ldmtr";
  floor_area 1546.17;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 60.041;
  heating_system_type GAS;
  heating_setpoint 57.941;
  hvac_power_factor 0.8650;
  object ZIPload { // responsive
    schedule_skew 1799.00;
    base_power responsive_loads*0.81;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1799.00;
    base_power unresponsive_loads*1.07;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s82a_house_0";
  parent "ld_s82a_ldmtr";
  floor_area 1276.81;
  number_of_stories 2;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 72.854;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.488;
  hvac_power_factor 0.8506;
  object ZIPload { // responsive
    schedule_skew 1059.84;
    base_power responsive_loads*0.99;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1059.84;
    base_power unresponsive_loads*0.70;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s59b_house_1";
  parent "ld_s59b_ldmtr";
  floor_area 1358.04;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 61.097;
  heating_system_type HEAT_PUMP;
  heating_setpoint 58.997;
  hvac_power_factor 0.9321;
  object ZIPload { // responsive
    schedule_skew 1214.63;
    base_power responsive_loads*1.04;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1214.63;
    base_power unresponsive_loads*0.91;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s82a_house_1";
  parent "ld_s82a_ldmtr";
  floor_area 2883.54;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.743;
  heating_system_type GAS;
  heating_setpoint 69.979;
  hvac_power_factor 0.9142;
  object ZIPload { // responsive
    schedule_skew 513.38;
    base_power responsive_loads*1.05;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 513.38;
    base_power unresponsive_loads*1.28;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s59b_house_0";
  parent "ld_s59b_ldmtr";
  floor_area 1313.90;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 60.935;
  heating_system_type GAS;
  heating_setpoint 58.835;
  hvac_power_factor 0.9183;
  object ZIPload { // responsive
    schedule_skew 1332.44;
    base_power responsive_loads*0.70;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1332.44;
    base_power unresponsive_loads*0.84;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s29a_house_7";
  parent "ld_s29a_ldmtr";
  floor_area 681.34;
  number_of_stories 1;
  thermal_integrity_level LITTLE;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.861;
  heating_system_type GAS;
  heating_setpoint 70.639;
  hvac_power_factor 0.8903;
  object ZIPload { // responsive
    schedule_skew 1778.84;
    base_power responsive_loads*0.62;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1778.84;
    base_power unresponsive_loads*0.52;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s82a_house_2";
  parent "ld_s82a_ldmtr";
  floor_area 3586.42;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 73.682;
  heating_system_type HEAT_PUMP;
  heating_setpoint 69.995;
  hvac_power_factor 0.9346;
  object ZIPload { // responsive
    schedule_skew 1948.56;
    base_power responsive_loads*1.44;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1948.56;
    base_power unresponsive_loads*1.49;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s4c_house_2";
  parent "ld_s4c_ldmtr";
  floor_area 1739.28;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.663;
  heating_system_type GAS;
  heating_setpoint 70.563;
  hvac_power_factor 0.9168;
  object ZIPload { // responsive
    schedule_skew 821.48;
    base_power responsive_loads*0.80;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 821.48;
    base_power unresponsive_loads*1.17;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s4c_house_0";
  parent "ld_s4c_ldmtr";
  floor_area 2997.34;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 72.426;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.326;
  hvac_power_factor 0.8876;
  object ZIPload { // responsive
    schedule_skew 145.20;
    base_power responsive_loads*1.50;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 145.20;
    base_power unresponsive_loads*1.37;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s90b_house_0";
  parent "ld_s90b_ldmtr";
  floor_area 1228.14;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.835;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.8755;
  object ZIPload { // responsive
    schedule_skew 881.46;
    base_power responsive_loads*0.89;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 881.46;
    base_power unresponsive_loads*0.93;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s45a_house_0";
  parent "ld_s45a_ldmtr";
  floor_area 1926.31;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 77.904;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.568;
  hvac_power_factor 0.9350;
  object ZIPload { // responsive
    schedule_skew 1579.43;
    base_power responsive_loads*1.18;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1579.43;
    base_power unresponsive_loads*1.06;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s4c_house_1";
  parent "ld_s4c_ldmtr";
  floor_area 2154.95;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.634;
  heating_system_type GAS;
  heating_setpoint 69.534;
  hvac_power_factor 0.9068;
  object ZIPload { // responsive
    schedule_skew 1707.64;
    base_power responsive_loads*0.89;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1707.64;
    base_power unresponsive_loads*0.99;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s90b_house_1";
  parent "ld_s90b_ldmtr";
  floor_area 2395.47;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.792;
  heating_system_type GAS;
  heating_setpoint 72.023;
  hvac_power_factor 0.8837;
  object ZIPload { // responsive
    schedule_skew 2641.46;
    base_power responsive_loads*1.03;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2641.46;
    base_power unresponsive_loads*1.26;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s90b_house_2";
  parent "ld_s90b_ldmtr";
  floor_area 3393.84;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.159;
  heating_system_type GAS;
  heating_setpoint 71.052;
  hvac_power_factor 0.8624;
  object ZIPload { // responsive
    schedule_skew 899.25;
    base_power responsive_loads*1.57;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 899.25;
    base_power unresponsive_loads*1.52;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s60a_house_0";
  parent "ld_s60a_ldmtr";
  floor_area 1739.18;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.836;
  heating_system_type GAS;
  heating_setpoint 72.172;
  hvac_power_factor 0.8654;
  object ZIPload { // responsive
    schedule_skew 308.75;
    base_power responsive_loads*1.06;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 308.75;
    base_power unresponsive_loads*1.07;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s60a_house_1";
  parent "ld_s60a_ldmtr";
  floor_area 2174.40;
  number_of_stories 1;
  thermal_integrity_level BELOW_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.221;
  heating_system_type GAS;
  heating_setpoint 71.263;
  hvac_power_factor 0.8812;
  object ZIPload { // responsive
    schedule_skew 595.44;
    base_power responsive_loads*0.95;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 595.44;
    base_power unresponsive_loads*1.16;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s17c_house_0";
  parent "ld_s17c_ldmtr";
  floor_area 4308.82;
  number_of_stories 1;
  thermal_integrity_level LITTLE;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 77.333;
  heating_system_type HEAT_PUMP;
  heating_setpoint 75.081;
  hvac_power_factor 0.8933;
  object ZIPload { // responsive
    schedule_skew 104.52;
    base_power responsive_loads*1.30;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 104.52;
    base_power unresponsive_loads*1.51;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s7a_house_2";
  parent "ld_s7a_ldmtr";
  floor_area 1511.61;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.416;
  heating_system_type GAS;
  heating_setpoint 70.316;
  hvac_power_factor 0.8942;
  object ZIPload { // responsive
    schedule_skew 616.29;
    base_power responsive_loads*1.11;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 616.29;
    base_power unresponsive_loads*0.90;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s7a_house_1";
  parent "ld_s7a_ldmtr";
  floor_area 583.29;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.519;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.8647;
  object ZIPload { // responsive
    schedule_skew 442.33;
    base_power responsive_loads*0.62;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 442.33;
    base_power unresponsive_loads*0.58;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49b_house_10";
  parent "ld_s49b_ldmtr";
  floor_area 714.56;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.716;
  heating_system_type GAS;
  heating_setpoint 72.616;
  hvac_power_factor 0.8991;
  object ZIPload { // responsive
    schedule_skew 1839.35;
    base_power responsive_loads*0.77;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1839.35;
    base_power unresponsive_loads*0.72;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s45a_house_1";
  parent "ld_s45a_ldmtr";
  floor_area 782.08;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 78.442;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.793;
  hvac_power_factor 0.8533;
  object ZIPload { // responsive
    schedule_skew 2598.92;
    base_power responsive_loads*0.77;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2598.92;
    base_power unresponsive_loads*0.69;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49b_house_11";
  parent "ld_s49b_ldmtr";
  floor_area 924.32;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.062;
  heating_system_type GAS;
  heating_setpoint 72.962;
  hvac_power_factor 0.8689;
  object ZIPload { // responsive
    schedule_skew 95.37;
    base_power responsive_loads*0.68;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 95.37;
    base_power unresponsive_loads*0.61;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s51a_house_3";
  parent "ld_s51a_ldmtr";
  floor_area 1208.89;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 72.412;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.9462;
  object ZIPload { // responsive
    schedule_skew 810.11;
    base_power responsive_loads*0.76;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 810.11;
    base_power unresponsive_loads*0.98;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s45a_house_2";
  parent "ld_s45a_ldmtr";
  floor_area 2411.44;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 77.474;
  heating_system_type GAS;
  heating_setpoint 70.622;
  hvac_power_factor 0.8810;
  object ZIPload { // responsive
    schedule_skew 1981.23;
    base_power responsive_loads*1.27;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1981.23;
    base_power unresponsive_loads*1.12;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49b_house_12";
  parent "ld_s49b_ldmtr";
  floor_area 1091.25;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.247;
  heating_system_type GAS;
  heating_setpoint 71.147;
  hvac_power_factor 0.8812;
  object ZIPload { // responsive
    schedule_skew 642.51;
    base_power responsive_loads*0.67;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 642.51;
    base_power unresponsive_loads*0.70;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s51a_house_2";
  parent "ld_s51a_ldmtr";
  floor_area 947.05;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 72.041;
  heating_system_type HEAT_PUMP;
  heating_setpoint 69.941;
  hvac_power_factor 0.9467;
  object ZIPload { // responsive
    schedule_skew 1615.13;
    base_power responsive_loads*0.71;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1615.13;
    base_power unresponsive_loads*0.78;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s51a_house_1";
  parent "ld_s51a_ldmtr";
  floor_area 835.65;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 70.046;
  heating_system_type NONE;
  heating_setpoint -100.000; // because GridLAB-D will override to RESISTANCE heating
  hvac_power_factor 0.9085;
  object ZIPload { // responsive
    schedule_skew 1340.81;
    base_power responsive_loads*0.70;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1340.81;
    base_power unresponsive_loads*0.64;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s51a_house_0";
  parent "ld_s51a_ldmtr";
  floor_area 1090.93;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 73.291;
  heating_system_type GAS;
  heating_setpoint 71.191;
  hvac_power_factor 0.9456;
  object ZIPload { // responsive
    schedule_skew 255.05;
    base_power responsive_loads*0.64;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 255.05;
    base_power unresponsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s29a_house_0";
  parent "ld_s29a_ldmtr";
  floor_area 582.79;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 78.000;
  heating_system_type HEAT_PUMP;
  heating_setpoint 69.236;
  hvac_power_factor 0.8912;
  object ZIPload { // responsive
    schedule_skew 1495.56;
    base_power responsive_loads*0.54;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1495.56;
    base_power unresponsive_loads*0.63;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s29a_house_1";
  parent "ld_s29a_ldmtr";
  floor_area 1114.38;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.580;
  heating_system_type GAS;
  heating_setpoint 68.879;
  hvac_power_factor 0.8664;
  object ZIPload { // responsive
    schedule_skew 15.48;
    base_power responsive_loads*0.91;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 15.48;
    base_power unresponsive_loads*0.74;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s29a_house_2";
  parent "ld_s29a_ldmtr";
  floor_area 583.81;
  number_of_stories 1;
  thermal_integrity_level BELOW_NORMAL;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type RESISTANCE;
  heating_setpoint 69.696;
  hvac_power_factor 1.0000;
  object ZIPload { // responsive
    schedule_skew 2525.43;
    base_power responsive_loads*0.62;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2525.43;
    base_power unresponsive_loads*0.72;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s29a_house_3";
  parent "ld_s29a_ldmtr";
  floor_area 443.03;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 79.675;
  heating_system_type HEAT_PUMP;
  heating_setpoint 71.001;
  hvac_power_factor 0.9075;
  object ZIPload { // responsive
    schedule_skew 1178.68;
    base_power responsive_loads*0.44;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1178.68;
    base_power unresponsive_loads*0.54;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s29a_house_4";
  parent "ld_s29a_ldmtr";
  floor_area 1208.76;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type NONE;
  object ZIPload { // responsive
    schedule_skew 1733.63;
    base_power responsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1733.63;
    base_power unresponsive_loads*0.72;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s29a_house_5";
  parent "ld_s29a_ldmtr";
  floor_area 943.24;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 79.844;
  heating_system_type GAS;
  heating_setpoint 69.711;
  hvac_power_factor 0.8737;
  object ZIPload { // responsive
    schedule_skew 2608.96;
    base_power responsive_loads*0.72;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2608.96;
    base_power unresponsive_loads*0.65;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s7a_house_0";
  parent "ld_s7a_ldmtr";
  floor_area 1197.30;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 71.469;
  heating_system_type GAS;
  heating_setpoint 69.369;
  hvac_power_factor 0.9462;
  object ZIPload { // responsive
    schedule_skew 1003.10;
    base_power responsive_loads*0.92;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1003.10;
    base_power unresponsive_loads*0.82;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s29a_house_6";
  parent "ld_s29a_ldmtr";
  floor_area 937.49;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type RESISTANCE;
  heating_setpoint 70.824;
  hvac_power_factor 1.0000;
  object ZIPload { // responsive
    schedule_skew 1221.28;
    base_power responsive_loads*0.61;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1221.28;
    base_power unresponsive_loads*0.72;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s2b_house_2";
  parent "ld_s2b_ldmtr";
  floor_area 2675.74;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 78.288;
  heating_system_type HEAT_PUMP;
  heating_setpoint 71.769;
  hvac_power_factor 0.9277;
  object ZIPload { // responsive
    schedule_skew 2463.72;
    base_power responsive_loads*1.08;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2463.72;
    base_power unresponsive_loads*1.36;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s2b_house_1";
  parent "ld_s2b_ldmtr";
  floor_area 1140.03;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.207;
  heating_system_type GAS;
  heating_setpoint 70.923;
  hvac_power_factor 0.9077;
  object ZIPload { // responsive
    schedule_skew 1780.42;
    base_power responsive_loads*0.83;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1780.42;
    base_power unresponsive_loads*0.68;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s2b_house_0";
  parent "ld_s2b_ldmtr";
  floor_area 1404.68;
  number_of_stories 1;
  thermal_integrity_level GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 78.351;
  heating_system_type GAS;
  heating_setpoint 71.972;
  hvac_power_factor 0.9173;
  object ZIPload { // responsive
    schedule_skew 1700.06;
    base_power responsive_loads*1.00;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1700.06;
    base_power unresponsive_loads*0.94;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s56b_house_0";
  parent "ld_s56b_ldmtr";
  floor_area 1587.99;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.897;
  heating_system_type GAS;
  heating_setpoint 70.114;
  hvac_power_factor 0.8764;
  object ZIPload { // responsive
    schedule_skew 175.35;
    base_power responsive_loads*1.03;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 175.35;
    base_power unresponsive_loads*1.01;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s56b_house_1";
  parent "ld_s56b_ldmtr";
  floor_area 1825.59;
  number_of_stories 2;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.142;
  heating_system_type GAS;
  heating_setpoint 70.854;
  hvac_power_factor 0.8972;
  object ZIPload { // responsive
    schedule_skew 2483.29;
    base_power responsive_loads*0.93;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2483.29;
    base_power unresponsive_loads*1.09;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s102c_house_0";
  parent "ld_s102c_ldmtr";
  floor_area 1426.65;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 74.178;
  heating_system_type HEAT_PUMP;
  heating_setpoint 72.078;
  hvac_power_factor 0.9476;
  object ZIPload { // responsive
    schedule_skew 2459.18;
    base_power responsive_loads*0.74;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2459.18;
    base_power unresponsive_loads*0.90;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s102c_house_2";
  parent "ld_s102c_ldmtr";
  floor_area 856.84;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type NONE;
  cooling_setpoint 200.000;
  heating_system_type GAS;
  heating_setpoint 74.838;
  hvac_power_factor 0.9477;
  object ZIPload { // responsive
    schedule_skew 342.29;
    base_power responsive_loads*0.80;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 342.29;
    base_power unresponsive_loads*0.61;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s102c_house_1";
  parent "ld_s102c_ldmtr";
  floor_area 798.84;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 74.888;
  heating_system_type HEAT_PUMP;
  heating_setpoint 72.788;
  hvac_power_factor 0.8969;
  object ZIPload { // responsive
    schedule_skew 1085.30;
    base_power responsive_loads*0.63;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1085.30;
    base_power unresponsive_loads*0.80;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s12b_house_2";
  parent "ld_s12b_ldmtr";
  floor_area 1992.87;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 75.968;
  heating_system_type GAS;
  heating_setpoint 69.732;
  hvac_power_factor 0.9181;
  object ZIPload { // responsive
    schedule_skew 950.79;
    base_power responsive_loads*1.08;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 950.79;
    base_power unresponsive_loads*1.06;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s12b_house_0";
  parent "ld_s12b_ldmtr";
  floor_area 1112.27;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type ELECTRIC;
  cooling_setpoint 76.317;
  heating_system_type RESISTANCE;
  heating_setpoint 70.099;
  hvac_power_factor 0.9042;
  object ZIPload { // responsive
    schedule_skew 639.74;
    base_power responsive_loads*0.94;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 639.74;
    base_power unresponsive_loads*0.92;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s12b_house_1";
  parent "ld_s12b_ldmtr";
  floor_area 1500.99;
  number_of_stories 1;
  thermal_integrity_level NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 75.168;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.270;
  hvac_power_factor 0.8621;
  object ZIPload { // responsive
    schedule_skew 531.72;
    base_power responsive_loads*0.77;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 531.72;
    base_power unresponsive_loads*1.09;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s114a_house_0";
  parent "ld_s114a_ldmtr";
  floor_area 1826.70;
  number_of_stories 1;
  thermal_integrity_level VERY_GOOD;
  cooling_system_type ELECTRIC;
  cooling_setpoint 74.220;
  heating_system_type GAS;
  heating_setpoint 70.581;
  hvac_power_factor 0.8702;
  object ZIPload { // responsive
    schedule_skew 1757.83;
    base_power responsive_loads*0.94;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1757.83;
    base_power unresponsive_loads*1.06;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s114a_house_1";
  parent "ld_s114a_ldmtr";
  floor_area 1673.85;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 74.631;
  heating_system_type HEAT_PUMP;
  heating_setpoint 70.342;
  hvac_power_factor 0.9049;
  object ZIPload { // responsive
    schedule_skew 1698.64;
    base_power responsive_loads*1.05;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 1698.64;
    base_power unresponsive_loads*0.85;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
object house {
  name "s49c_house_3";
  parent "ld_s49c_ldmtr";
  floor_area 1047.78;
  number_of_stories 1;
  thermal_integrity_level ABOVE_NORMAL;
  cooling_system_type HEAT_PUMP;
  cooling_setpoint 71.221;
  heating_system_type HEAT_PUMP;
  heating_setpoint 69.121;
  hvac_power_factor 0.9481;
  object ZIPload { // responsive
    schedule_skew 2095.99;
    base_power responsive_loads*0.77;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
  object ZIPload { // unresponsive
    schedule_skew 2095.99;
    base_power unresponsive_loads*0.75;
    heatgain_fraction 0.90;
    impedance_pf 1.00;
    current_pf 0.90;
    power_pf 1.00;
    impedance_fraction 0.00;
    current_fraction 1.00;
    power_fraction 0.00;
  };
}
